<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Large_Office RUNPERIOD 1 ** SINGAPORE - SGP IWEC Data WMO#=486980
  2024-09-04
  07:40:25
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.4.0-998c4b761e, YMD=2024.09.04 07:40</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Large_Office</b></p>
<p>Environment: <b>RUNPERIOD 1 ** SINGAPORE - SGP IWEC Data WMO#=486980</b></p>
<p>Simulation Timestamp: <b>2024-09-04
  07:40:25</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-04
    07:40:25</b></p>
<b>Values gathered over        24.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    11576.25</td>
    <td align="right">        0.49</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    11576.25</td>
    <td align="right">        0.49</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    38398.43</td>
    <td align="right">        1.61</td>
    <td align="right">        1.69</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.317</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.106</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.640</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.250</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.158</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.151</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    23800.03</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    22780.03</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     1020.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     3005.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3505.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      137.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2652.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">     1147.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      516.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      401.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      210.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.64</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    11576.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.64</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     3005.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General_Lights</td>
    <td align="right">     3075.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking_Lights</td>
    <td align="right">      430.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">ExteriorLights</td>
    <td align="right">      137.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">     2652.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">MiscPumps</td>
    <td align="right">       70.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LiFTs</td>
    <td align="right">      596.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElecAndMechRoomVent</td>
    <td align="right">      480.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">       69.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">AHU</td>
    <td align="right">      349.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Toilet_Exhaust_Fan</td>
    <td align="right">       97.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      401.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      210.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.64</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Gasoline Intensity [kWh/m2]</td>
    <td align="right">Diesel Intensity [kWh/m2]</td>
    <td align="right">Coal Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kWh/m2]</td>
    <td align="right">Propane Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 1 Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 2 Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Gasoline Intensity [kWh/m2]</td>
    <td align="right">Diesel Intensity [kWh/m2]</td>
    <td align="right">Coal Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kWh/m2]</td>
    <td align="right">Propane Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 1 Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 2 Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   11576.252</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   11576.252</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   11576.252</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   11576.252</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       48.64</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       48.64</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       48.64</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">       12.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>MONTHLY INDOOR TEMP</b></p> |
<a href="#MONTHLYINDOORTEMP::CORE_BOT">CORE_BOT</a>    |   
<a href="#MONTHLYINDOORTEMP::CORE_MID1">CORE_MID1</a>    |   
<a href="#MONTHLYINDOORTEMP::CORE_MID2">CORE_MID2</a>    |   
<a href="#MONTHLYINDOORTEMP::CORE_MID3">CORE_MID3</a>    |   
<a href="#MONTHLYINDOORTEMP::CORE_MID4">CORE_MID4</a>    |   
<a href="#MONTHLYINDOORTEMP::CORE_TOP">CORE_TOP</a>    |   
<a href="#MONTHLYINDOORTEMP::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#MONTHLYINDOORTEMP::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#MONTHLYINDOORTEMP::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#MONTHLYINDOORTEMP::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#MONTHLYINDOORTEMP::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#MONTHLYINDOORTEMP::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#MONTHLYINDOORTEMP::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#MONTHLYINDOORTEMP::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#MONTHLYINDOORTEMP::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#MONTHLYINDOORTEMP::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#MONTHLYINDOORTEMP::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#MONTHLYINDOORTEMP::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#MONTHLYINDOORTEMP::BOT_PLENUM">BOT_PLENUM</a>    |   
<a href="#MONTHLYINDOORTEMP::MID_PLENUM">MID_PLENUM</a>    |   
<a href="#MONTHLYINDOORTEMP::TOP_PLENUM">TOP_PLENUM</a>    |   
<a href="#MONTHLYINDOORTEMP::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#MONTHLYINDOORTEMP::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#MONTHLYINDOORTEMP::MID_TOILET">MID_TOILET</a>    |   
<a href="#MONTHLYINDOORTEMP::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#MONTHLYINDOORTEMP::TOP_TOILET">TOP_TOILET</a>    |   
<a href="#MONTHLYINDOORTEMP::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#MONTHLYINDOORTEMP::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#MONTHLYINDOORTEMP::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#MONTHLYINDOORTEMP::MID_PARKING">MID_PARKING</a>    |   
<a href="#MONTHLYINDOORTEMP::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#MONTHLYINDOORTEMP::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#MONTHLYINDOORTEMP::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_BOT">CORE_BOT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_MID1">CORE_MID1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_MID2">CORE_MID2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_MID3">CORE_MID3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_MID4">CORE_MID4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_TOP">CORE_TOP</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BOT_PLENUM">BOT_PLENUM</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MID_PLENUM">MID_PLENUM</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TOP_PLENUM">TOP_PLENUM</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MID_TOILET">MID_TOILET</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TOP_TOILET">TOP_TOILET</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MID_PARKING">MID_PARKING</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORE_BOT">CORE_BOT</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_MID1">CORE_MID1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_MID2">CORE_MID2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_MID3">CORE_MID3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_MID4">CORE_MID4</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_TOP">CORE_TOP</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#OUTDOORAIRSUMMARY::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#OUTDOORAIRSUMMARY::MID_TOILET">MID_TOILET</a>    |   
<a href="#OUTDOORAIRSUMMARY::TOP_TOILET">TOP_TOILET</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORE_BOT">CORE_BOT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_MID1">CORE_MID1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_MID2">CORE_MID2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_MID3">CORE_MID3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_MID4">CORE_MID4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_TOP">CORE_TOP</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MID_TOILET">MID_TOILET</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::TOP_TOILET">TOP_TOILET</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_BOT">VAV_BOT</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_MID">VAV_MID</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_TOP">VAV_TOP</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_BOT">CORE_BOT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_MID1">CORE_MID1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_MID2">CORE_MID2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_MID3">CORE_MID3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_MID4">CORE_MID4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_TOP">CORE_TOP</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BOT_PLENUM">BOT_PLENUM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MID_PLENUM">MID_PLENUM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TOP_PLENUM">TOP_PLENUM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MID_TOILET">MID_TOILET</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TOP_TOILET">TOP_TOILET</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MID_PARKING">MID_PARKING</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<p><b>COMFORT REPORT - SIMPLE 55</b></p> |
<a href="#COMFORTREPORT-SIMPLE55::CORE_BOT">CORE_BOT</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::CORE_MID1">CORE_MID1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::CORE_MID2">CORE_MID2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::CORE_MID3">CORE_MID3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::CORE_MID4">CORE_MID4</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::CORE_TOP">CORE_TOP</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::BOT_PLENUM">BOT_PLENUM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::MID_PLENUM">MID_PLENUM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::TOP_PLENUM">TOP_PLENUM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::MID_TOILET">MID_TOILET</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::TOP_TOILET">TOP_TOILET</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::MID_PARKING">MID_PARKING</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORE_BOT">CORE_BOT</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_MID1">CORE_MID1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_MID2">CORE_MID2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_MID3">CORE_MID3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_MID4">CORE_MID4</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_TOP">CORE_TOP</a>    |   
<a href="#BUILDINGLOADS-COOLING::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#BUILDINGLOADS-COOLING::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#BUILDINGLOADS-COOLING::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#BUILDINGLOADS-COOLING::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#BUILDINGLOADS-COOLING::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#BUILDINGLOADS-COOLING::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#BUILDINGLOADS-COOLING::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#BUILDINGLOADS-COOLING::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#BUILDINGLOADS-COOLING::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#BUILDINGLOADS-COOLING::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#BUILDINGLOADS-COOLING::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#BUILDINGLOADS-COOLING::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#BUILDINGLOADS-COOLING::BOT_PLENUM">BOT_PLENUM</a>    |   
<a href="#BUILDINGLOADS-COOLING::MID_PLENUM">MID_PLENUM</a>    |   
<a href="#BUILDINGLOADS-COOLING::TOP_PLENUM">TOP_PLENUM</a>    |   
<a href="#BUILDINGLOADS-COOLING::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#BUILDINGLOADS-COOLING::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#BUILDINGLOADS-COOLING::MID_TOILET">MID_TOILET</a>    |   
<a href="#BUILDINGLOADS-COOLING::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#BUILDINGLOADS-COOLING::TOP_TOILET">TOP_TOILET</a>    |   
<a href="#BUILDINGLOADS-COOLING::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#BUILDINGLOADS-COOLING::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#BUILDINGLOADS-COOLING::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#BUILDINGLOADS-COOLING::MID_PARKING">MID_PARKING</a>    |   
<a href="#BUILDINGLOADS-COOLING::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#BUILDINGLOADS-COOLING::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#BUILDINGLOADS-COOLING::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORE_BOT">CORE_BOT</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_MID1">CORE_MID1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_MID2">CORE_MID2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_MID3">CORE_MID3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_MID4">CORE_MID4</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_TOP">CORE_TOP</a>    |   
<a href="#BUILDINGLOADS-HEATING::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#BUILDINGLOADS-HEATING::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#BUILDINGLOADS-HEATING::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#BUILDINGLOADS-HEATING::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#BUILDINGLOADS-HEATING::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#BUILDINGLOADS-HEATING::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#BUILDINGLOADS-HEATING::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#BUILDINGLOADS-HEATING::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#BUILDINGLOADS-HEATING::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#BUILDINGLOADS-HEATING::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#BUILDINGLOADS-HEATING::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#BUILDINGLOADS-HEATING::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#BUILDINGLOADS-HEATING::BOT_PLENUM">BOT_PLENUM</a>    |   
<a href="#BUILDINGLOADS-HEATING::MID_PLENUM">MID_PLENUM</a>    |   
<a href="#BUILDINGLOADS-HEATING::TOP_PLENUM">TOP_PLENUM</a>    |   
<a href="#BUILDINGLOADS-HEATING::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#BUILDINGLOADS-HEATING::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#BUILDINGLOADS-HEATING::MID_TOILET">MID_TOILET</a>    |   
<a href="#BUILDINGLOADS-HEATING::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#BUILDINGLOADS-HEATING::TOP_TOILET">TOP_TOILET</a>    |   
<a href="#BUILDINGLOADS-HEATING::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#BUILDINGLOADS-HEATING::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#BUILDINGLOADS-HEATING::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#BUILDINGLOADS-HEATING::MID_PARKING">MID_PARKING</a>    |   
<a href="#BUILDINGLOADS-HEATING::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#BUILDINGLOADS-HEATING::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#BUILDINGLOADS-HEATING::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORE_BOT">CORE_BOT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_MID1">CORE_MID1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_MID2">CORE_MID2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_MID3">CORE_MID3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_MID4">CORE_MID4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_TOP">CORE_TOP</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MID_PARKING">MID_PARKING</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MID_TOILET">MID_TOILET</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::TOP_TOILET">TOP_TOILET</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORE_BOT">CORE_BOT</a>    |   
<a href="#SPACELOADS::CORE_MID1">CORE_MID1</a>    |   
<a href="#SPACELOADS::CORE_MID2">CORE_MID2</a>    |   
<a href="#SPACELOADS::CORE_MID3">CORE_MID3</a>    |   
<a href="#SPACELOADS::CORE_MID4">CORE_MID4</a>    |   
<a href="#SPACELOADS::CORE_TOP">CORE_TOP</a>    |   
<a href="#SPACELOADS::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#SPACELOADS::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#SPACELOADS::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#SPACELOADS::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#SPACELOADS::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#SPACELOADS::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#SPACELOADS::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#SPACELOADS::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#SPACELOADS::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#SPACELOADS::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#SPACELOADS::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#SPACELOADS::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#SPACELOADS::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#SPACELOADS::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#SPACELOADS::MID_PARKING">MID_PARKING</a>    |   
<a href="#SPACELOADS::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#SPACELOADS::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#SPACELOADS::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<a href="#SPACELOADS::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#SPACELOADS::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#SPACELOADS::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#SPACELOADS::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#SPACELOADS::MID_TOILET">MID_TOILET</a>    |   
<a href="#SPACELOADS::TOP_TOILET">TOP_TOILET</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>PEAK ELECTRICAL DEMAND</b></p> |
<a href="#PEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::CORE_BOT">CORE_BOT</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORE_MID1">CORE_MID1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORE_MID2">CORE_MID2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORE_MID3">CORE_MID3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORE_MID4">CORE_MID4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#ZoneCoolingSummaryMonthly::BOT_PLENUM">BOT_PLENUM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MID_PLENUM">MID_PLENUM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOP_PLENUM">TOP_PLENUM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#ZoneCoolingSummaryMonthly::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MID_TOILET">MID_TOILET</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOP_TOILET">TOP_TOILET</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#ZoneCoolingSummaryMonthly::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#ZoneCoolingSummaryMonthly::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MID_PARKING">MID_PARKING</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::CORE_BOT">CORE_BOT</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORE_MID1">CORE_MID1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORE_MID2">CORE_MID2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORE_MID3">CORE_MID3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORE_MID4">CORE_MID4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#ZoneHeatingSummaryMonthly::BOT_PLENUM">BOT_PLENUM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MID_PLENUM">MID_PLENUM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOP_PLENUM">TOP_PLENUM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#ZoneHeatingSummaryMonthly::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MID_TOILET">MID_TOILET</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOP_TOILET">TOP_TOILET</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#ZoneHeatingSummaryMonthly::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#ZoneHeatingSummaryMonthly::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MID_PARKING">MID_PARKING</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<p><b>ZoneElectricSummaryMonthly</b></p> |
<a href="#ZoneElectricSummaryMonthly::CORE_BOT">CORE_BOT</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORE_MID1">CORE_MID1</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORE_MID2">CORE_MID2</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORE_MID3">CORE_MID3</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORE_MID4">CORE_MID4</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#ZoneElectricSummaryMonthly::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#ZoneElectricSummaryMonthly::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#ZoneElectricSummaryMonthly::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#ZoneElectricSummaryMonthly::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#ZoneElectricSummaryMonthly::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#ZoneElectricSummaryMonthly::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#ZoneElectricSummaryMonthly::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#ZoneElectricSummaryMonthly::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#ZoneElectricSummaryMonthly::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#ZoneElectricSummaryMonthly::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#ZoneElectricSummaryMonthly::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#ZoneElectricSummaryMonthly::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#ZoneElectricSummaryMonthly::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#ZoneElectricSummaryMonthly::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#ZoneElectricSummaryMonthly::MID_PARKING">MID_PARKING</a>    |   
<a href="#ZoneElectricSummaryMonthly::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#ZoneElectricSummaryMonthly::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#ZoneElectricSummaryMonthly::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<a href="#ZoneElectricSummaryMonthly::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#ZoneElectricSummaryMonthly::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#ZoneElectricSummaryMonthly::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#ZoneElectricSummaryMonthly::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#ZoneElectricSummaryMonthly::MID_TOILET">MID_TOILET</a>    |   
<a href="#ZoneElectricSummaryMonthly::TOP_TOILET">TOP_TOILET</a>    |   
<p><b>SpaceGainsMonthly</b></p> |
<a href="#SpaceGainsMonthly::CORE_BOT">CORE_BOT</a>    |   
<a href="#SpaceGainsMonthly::CORE_MID1">CORE_MID1</a>    |   
<a href="#SpaceGainsMonthly::CORE_MID2">CORE_MID2</a>    |   
<a href="#SpaceGainsMonthly::CORE_MID3">CORE_MID3</a>    |   
<a href="#SpaceGainsMonthly::CORE_MID4">CORE_MID4</a>    |   
<a href="#SpaceGainsMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#SpaceGainsMonthly::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#SpaceGainsMonthly::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#SpaceGainsMonthly::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#SpaceGainsMonthly::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#SpaceGainsMonthly::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#SpaceGainsMonthly::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#SpaceGainsMonthly::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#SpaceGainsMonthly::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#SpaceGainsMonthly::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#SpaceGainsMonthly::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#SpaceGainsMonthly::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#SpaceGainsMonthly::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#SpaceGainsMonthly::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#SpaceGainsMonthly::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#SpaceGainsMonthly::MID_PARKING">MID_PARKING</a>    |   
<a href="#SpaceGainsMonthly::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#SpaceGainsMonthly::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#SpaceGainsMonthly::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<a href="#SpaceGainsMonthly::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#SpaceGainsMonthly::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#SpaceGainsMonthly::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#SpaceGainsMonthly::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#SpaceGainsMonthly::MID_TOILET">MID_TOILET</a>    |   
<a href="#SpaceGainsMonthly::TOP_TOILET">TOP_TOILET</a>    |   
<p><b>PeakSpaceGainsMonthly</b></p> |
<a href="#PeakSpaceGainsMonthly::CORE_BOT">CORE_BOT</a>    |   
<a href="#PeakSpaceGainsMonthly::CORE_MID1">CORE_MID1</a>    |   
<a href="#PeakSpaceGainsMonthly::CORE_MID2">CORE_MID2</a>    |   
<a href="#PeakSpaceGainsMonthly::CORE_MID3">CORE_MID3</a>    |   
<a href="#PeakSpaceGainsMonthly::CORE_MID4">CORE_MID4</a>    |   
<a href="#PeakSpaceGainsMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#PeakSpaceGainsMonthly::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#PeakSpaceGainsMonthly::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#PeakSpaceGainsMonthly::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#PeakSpaceGainsMonthly::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#PeakSpaceGainsMonthly::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#PeakSpaceGainsMonthly::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#PeakSpaceGainsMonthly::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#PeakSpaceGainsMonthly::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#PeakSpaceGainsMonthly::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#PeakSpaceGainsMonthly::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#PeakSpaceGainsMonthly::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#PeakSpaceGainsMonthly::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#PeakSpaceGainsMonthly::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#PeakSpaceGainsMonthly::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#PeakSpaceGainsMonthly::MID_PARKING">MID_PARKING</a>    |   
<a href="#PeakSpaceGainsMonthly::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#PeakSpaceGainsMonthly::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#PeakSpaceGainsMonthly::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<a href="#PeakSpaceGainsMonthly::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#PeakSpaceGainsMonthly::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#PeakSpaceGainsMonthly::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#PeakSpaceGainsMonthly::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#PeakSpaceGainsMonthly::MID_TOILET">MID_TOILET</a>    |   
<a href="#PeakSpaceGainsMonthly::TOP_TOILET">TOP_TOILET</a>    |   
<p><b>SpaceGainComponentsAtCoolingPeakMonthly</b></p> |
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORE_BOT">CORE_BOT</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID1">CORE_MID1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID2">CORE_MID2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID3">CORE_MID3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID4">CORE_MID4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::BOT_PLENUM">BOT_PLENUM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MID_PLENUM">MID_PLENUM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::TOP_PLENUM">TOP_PLENUM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MID_TOILET">MID_TOILET</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::TOP_TOILET">TOP_TOILET</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MID_PARKING">MID_PARKING</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<p><b>EnergyConsumptionElectricityNaturalGasMonthly</b></p> |
<a href="#EnergyConsumptionElectricityNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionElectricityMonthly</b></p> |
<a href="#EndUseEnergyConsumptionElectricityMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart1Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart1Monthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart2Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart2Monthly::Meter">Meter</a>    |   
<p><b>ElectricComponentsOfPeakDemandMonthly</b></p> |
<a href="#ElectricComponentsOfPeakDemandMonthly::Meter">Meter</a>    |   
<p><b>SetpointsNotMetWithTemperaturesMonthly</b></p> |
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORE_BOT">CORE_BOT</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORE_MID1">CORE_MID1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORE_MID2">CORE_MID2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORE_MID3">CORE_MID3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORE_MID4">CORE_MID4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::BOT_PLENUM">BOT_PLENUM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MID_PLENUM">MID_PLENUM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::TOP_PLENUM">TOP_PLENUM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MID_TOILET">MID_TOILET</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::TOP_TOILET">TOP_TOILET</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MID_PARKING">MID_PARKING</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<p><b>ComfortReportSimple55Monthly</b></p> |
<a href="#ComfortReportSimple55Monthly::CORE_BOT">CORE_BOT</a>    |   
<a href="#ComfortReportSimple55Monthly::CORE_MID1">CORE_MID1</a>    |   
<a href="#ComfortReportSimple55Monthly::CORE_MID2">CORE_MID2</a>    |   
<a href="#ComfortReportSimple55Monthly::CORE_MID3">CORE_MID3</a>    |   
<a href="#ComfortReportSimple55Monthly::CORE_MID4">CORE_MID4</a>    |   
<a href="#ComfortReportSimple55Monthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#ComfortReportSimple55Monthly::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#ComfortReportSimple55Monthly::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#ComfortReportSimple55Monthly::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#ComfortReportSimple55Monthly::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#ComfortReportSimple55Monthly::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#ComfortReportSimple55Monthly::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#ComfortReportSimple55Monthly::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#ComfortReportSimple55Monthly::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#ComfortReportSimple55Monthly::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#ComfortReportSimple55Monthly::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#ComfortReportSimple55Monthly::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#ComfortReportSimple55Monthly::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#ComfortReportSimple55Monthly::BOT_PLENUM">BOT_PLENUM</a>    |   
<a href="#ComfortReportSimple55Monthly::MID_PLENUM">MID_PLENUM</a>    |   
<a href="#ComfortReportSimple55Monthly::TOP_PLENUM">TOP_PLENUM</a>    |   
<a href="#ComfortReportSimple55Monthly::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#ComfortReportSimple55Monthly::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#ComfortReportSimple55Monthly::MID_TOILET">MID_TOILET</a>    |   
<a href="#ComfortReportSimple55Monthly::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#ComfortReportSimple55Monthly::TOP_TOILET">TOP_TOILET</a>    |   
<a href="#ComfortReportSimple55Monthly::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#ComfortReportSimple55Monthly::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#ComfortReportSimple55Monthly::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#ComfortReportSimple55Monthly::MID_PARKING">MID_PARKING</a>    |   
<a href="#ComfortReportSimple55Monthly::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#ComfortReportSimple55Monthly::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#ComfortReportSimple55Monthly::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<p><b>OccupantComfortDataSummaryMonthly</b></p> |
<a href="#OccupantComfortDataSummaryMonthly::CORE_BOT">CORE_BOT</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORE_MID1">CORE_MID1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORE_MID2">CORE_MID2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORE_MID3">CORE_MID3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORE_MID4">CORE_MID4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<p><b>ChillerReportMonthly</b></p> |
<a href="#ChillerReportMonthly::SGP_CHILLER_1">SGP_CHILLER_1</a>    |   
<a href="#ChillerReportMonthly::SGP_CHILLER_2">SGP_CHILLER_2</a>    |   
<p><b>TowerReportMonthly</b></p> |
<a href="#TowerReportMonthly::SGP_COOLTOWER_1">SGP_COOLTOWER_1</a>    |   
<a href="#TowerReportMonthly::SGP_COOLTOWER_2">SGP_COOLTOWER_2</a>    |   
<p><b>DXReportMonthly</b></p> |
<a href="#DXReportMonthly::VAV_BOT_COIL">VAV_BOT_COIL</a>    |   
<a href="#DXReportMonthly::VAV_MID_COIL">VAV_MID_COIL</a>    |   
<a href="#DXReportMonthly::VAV_TOP_COIL">VAV_TOP_COIL</a>    |   
<p><b>WindowReportMonthly</b></p> |
<a href="#WindowReportMonthly::ZONE_BOT_N_WALL_N_WINDOW">ZONE_BOT_N_WALL_N_WINDOW</a>    |   
<a href="#WindowReportMonthly::ZONE_BOT_E_WALL_E_WINDOW">ZONE_BOT_E_WALL_E_WINDOW</a>    |   
<a href="#WindowReportMonthly::ZONE_BOT_S_WALL_S_WINDOW">ZONE_BOT_S_WALL_S_WINDOW</a>    |   
<a href="#WindowReportMonthly::ZONE_BOT_W_WALL_W_WINDOW">ZONE_BOT_W_WALL_W_WINDOW</a>    |   
<a href="#WindowReportMonthly::ZONE_MID_N_WALL_N_WINDOW">ZONE_MID_N_WALL_N_WINDOW</a>    |   
<a href="#WindowReportMonthly::ZONE_MID_E_WALL_E_WINDOW">ZONE_MID_E_WALL_E_WINDOW</a>    |   
<a href="#WindowReportMonthly::ZONE_MID_S_WALL_S_WINDOW">ZONE_MID_S_WALL_S_WINDOW</a>    |   
<a href="#WindowReportMonthly::ZONE_MID_W_WALL_W_WINDOW">ZONE_MID_W_WALL_W_WINDOW</a>    |   
<a href="#WindowReportMonthly::ZONE_TOP_N_WALL_N_WINDOW">ZONE_TOP_N_WALL_N_WINDOW</a>    |   
<a href="#WindowReportMonthly::ZONE_TOP_E_WALL_E_WINDOW">ZONE_TOP_E_WALL_E_WINDOW</a>    |   
<a href="#WindowReportMonthly::ZONE_TOP_S_WALL_S_WINDOW">ZONE_TOP_S_WALL_S_WINDOW</a>    |   
<a href="#WindowReportMonthly::ZONE_TOP_W_WALL_W_WINDOW">ZONE_TOP_W_WALL_W_WINDOW</a>    |   
<p><b>WindowEnergyReportMonthly</b></p> |
<a href="#WindowEnergyReportMonthly::ZONE_BOT_N_WALL_N_WINDOW">ZONE_BOT_N_WALL_N_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ZONE_BOT_E_WALL_E_WINDOW">ZONE_BOT_E_WALL_E_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ZONE_BOT_S_WALL_S_WINDOW">ZONE_BOT_S_WALL_S_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ZONE_BOT_W_WALL_W_WINDOW">ZONE_BOT_W_WALL_W_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ZONE_MID_N_WALL_N_WINDOW">ZONE_MID_N_WALL_N_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ZONE_MID_E_WALL_E_WINDOW">ZONE_MID_E_WALL_E_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ZONE_MID_S_WALL_S_WINDOW">ZONE_MID_S_WALL_S_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ZONE_MID_W_WALL_W_WINDOW">ZONE_MID_W_WALL_W_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ZONE_TOP_N_WALL_N_WINDOW">ZONE_TOP_N_WALL_N_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ZONE_TOP_E_WALL_E_WINDOW">ZONE_TOP_E_WALL_E_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ZONE_TOP_S_WALL_S_WINDOW">ZONE_TOP_S_WALL_S_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ZONE_TOP_W_WALL_W_WINDOW">ZONE_TOP_W_WALL_W_WINDOW</a>    |   
<p><b>WindowZoneSummaryMonthly</b></p> |
<a href="#WindowZoneSummaryMonthly::CORE_BOT">CORE_BOT</a>    |   
<a href="#WindowZoneSummaryMonthly::CORE_MID1">CORE_MID1</a>    |   
<a href="#WindowZoneSummaryMonthly::CORE_MID2">CORE_MID2</a>    |   
<a href="#WindowZoneSummaryMonthly::CORE_MID3">CORE_MID3</a>    |   
<a href="#WindowZoneSummaryMonthly::CORE_MID4">CORE_MID4</a>    |   
<a href="#WindowZoneSummaryMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#WindowZoneSummaryMonthly::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#WindowZoneSummaryMonthly::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#WindowZoneSummaryMonthly::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#WindowZoneSummaryMonthly::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#WindowZoneSummaryMonthly::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#WindowZoneSummaryMonthly::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#WindowZoneSummaryMonthly::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#WindowZoneSummaryMonthly::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#WindowZoneSummaryMonthly::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#WindowZoneSummaryMonthly::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#WindowZoneSummaryMonthly::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#WindowZoneSummaryMonthly::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#WindowZoneSummaryMonthly::BOT_PLENUM">BOT_PLENUM</a>    |   
<a href="#WindowZoneSummaryMonthly::MID_PLENUM">MID_PLENUM</a>    |   
<a href="#WindowZoneSummaryMonthly::TOP_PLENUM">TOP_PLENUM</a>    |   
<a href="#WindowZoneSummaryMonthly::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#WindowZoneSummaryMonthly::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#WindowZoneSummaryMonthly::MID_TOILET">MID_TOILET</a>    |   
<a href="#WindowZoneSummaryMonthly::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#WindowZoneSummaryMonthly::TOP_TOILET">TOP_TOILET</a>    |   
<a href="#WindowZoneSummaryMonthly::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#WindowZoneSummaryMonthly::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#WindowZoneSummaryMonthly::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#WindowZoneSummaryMonthly::MID_PARKING">MID_PARKING</a>    |   
<a href="#WindowZoneSummaryMonthly::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#WindowZoneSummaryMonthly::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#WindowZoneSummaryMonthly::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<p><b>WindowEnergyZoneSummaryMonthly</b></p> |
<a href="#WindowEnergyZoneSummaryMonthly::CORE_BOT">CORE_BOT</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORE_MID1">CORE_MID1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORE_MID2">CORE_MID2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORE_MID3">CORE_MID3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORE_MID4">CORE_MID4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::BOT_PLENUM">BOT_PLENUM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MID_PLENUM">MID_PLENUM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::TOP_PLENUM">TOP_PLENUM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MID_TOILET">MID_TOILET</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::TOP_TOILET">TOP_TOILET</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MID_PARKING">MID_PARKING</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<p><b>AverageOutdoorConditionsMonthly</b></p> |
<a href="#AverageOutdoorConditionsMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMinimumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMinimumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumWetBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumWetBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDewPointMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDewPointMonthly::Environment">Environment</a>    |   
<p><b>OutdoorGroundConditionsMonthly</b></p> |
<a href="#OutdoorGroundConditionsMonthly::Environment">Environment</a>    |   
<p><b>DaylightingReportMonthly</b></p> |
<a href="#DaylightingReportMonthly::Environment">Environment</a>    |   
<p><b>CoilReportMonthly</b></p> |
<a href="#CoilReportMonthly::VAV_BOT_COIL">VAV_BOT_COIL</a>    |   
<a href="#CoilReportMonthly::VAV_MID_COIL">VAV_MID_COIL</a>    |   
<a href="#CoilReportMonthly::VAV_TOP_COIL">VAV_TOP_COIL</a>    |   
<p><b>PlantLoopDemandReportMonthly</b></p> |
<a href="#PlantLoopDemandReportMonthly::CHW">CHW</a>    |   
<a href="#PlantLoopDemandReportMonthly::CNDW">CNDW</a>    |   
<p><b>FanReportMonthly</b></p> |
<a href="#FanReportMonthly::VAV_BOT_FAN">VAV_BOT_FAN</a>    |   
<a href="#FanReportMonthly::VAV_MID_FAN">VAV_MID_FAN</a>    |   
<a href="#FanReportMonthly::VAV_TOP_FAN">VAV_TOP_FAN</a>    |   
<a href="#FanReportMonthly::BOT_TOILET_EXHAUST_FAN">BOT_TOILET_EXHAUST_FAN</a>    |   
<a href="#FanReportMonthly::MID_TOILET_EXHAUST_FAN">MID_TOILET_EXHAUST_FAN</a>    |   
<a href="#FanReportMonthly::TOP_TOILET_EXHAUST_FAN">TOP_TOILET_EXHAUST_FAN</a>    |   
<p><b>PumpReportMonthly</b></p> |
<a href="#PumpReportMonthly::CHW_PUMP">CHW_PUMP</a>    |   
<a href="#PumpReportMonthly::CNDW_PUMP">CNDW_PUMP</a>    |   
<p><b>CondLoopDemandReportMonthly</b></p> |
<a href="#CondLoopDemandReportMonthly::CHW">CHW</a>    |   
<a href="#CondLoopDemandReportMonthly::CNDW">CNDW</a>    |   
<p><b>ZoneTemperatureOscillationReportMonthly</b></p> |
<a href="#ZoneTemperatureOscillationReportMonthly::CORE_BOT">CORE_BOT</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORE_MID1">CORE_MID1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORE_MID2">CORE_MID2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORE_MID3">CORE_MID3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORE_MID4">CORE_MID4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::BOT_PLENUM">BOT_PLENUM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MID_PLENUM">MID_PLENUM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::TOP_PLENUM">TOP_PLENUM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::BOT_STAIRS">BOT_STAIRS</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MID_TOILET">MID_TOILET</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MID_STAIRS">MID_STAIRS</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::TOP_TOILET">TOP_TOILET</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::TOP_STAIRS">TOP_STAIRS</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::BOT_PARKING">BOT_PARKING</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::BOT_PARKING_CORE">BOT_PARKING_CORE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MID_PARKING">MID_PARKING</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MID_PARKING_CORE">MID_PARKING_CORE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::TOP_PARKING">TOP_PARKING</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::TOP_PARKING_CORE">TOP_PARKING_CORE</a>    |   
<p><b>AirLoopSystemEnergyAndWaterUseMonthly</b></p> |
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::VAV_BOT">VAV_BOT</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::VAV_MID">VAV_MID</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::VAV_TOP">VAV_TOP</a>    |   
<p><b>AirLoopSystemComponentLoadsMonthly</b></p> |
<a href="#AirLoopSystemComponentLoadsMonthly::VAV_BOT">VAV_BOT</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::VAV_MID">VAV_MID</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::VAV_TOP">VAV_TOP</a>    |   
<p><b>AirLoopSystemComponentEnergyUseMonthly</b></p> |
<a href="#AirLoopSystemComponentEnergyUseMonthly::VAV_BOT">VAV_BOT</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::VAV_MID">VAV_MID</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::VAV_TOP">VAV_TOP</a>    |   
<p><b>MechanicalVentilationLoadsMonthly</b></p> |
<a href="#MechanicalVentilationLoadsMonthly::CORE_BOT">CORE_BOT</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORE_MID1">CORE_MID1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORE_MID2">CORE_MID2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORE_MID3">CORE_MID3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORE_MID4">CORE_MID4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ZONE_BOT_N">ZONE_BOT_N</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ZONE_BOT_E">ZONE_BOT_E</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ZONE_BOT_S">ZONE_BOT_S</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ZONE_BOT_W">ZONE_BOT_W</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ZONE_MID_N">ZONE_MID_N</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ZONE_MID_E">ZONE_MID_E</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ZONE_MID_S">ZONE_MID_S</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ZONE_MID_W">ZONE_MID_W</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ZONE_TOP_N">ZONE_TOP_N</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ZONE_TOP_E">ZONE_TOP_E</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ZONE_TOP_S">ZONE_TOP_S</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ZONE_TOP_W">ZONE_TOP_W</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::BOT_TOILET">BOT_TOILET</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::MID_TOILET">MID_TOILET</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::TOP_TOILET">TOP_TOILET</a>    |   
<p><b>HeatEmissionsReportMonthly</b></p> |
<a href="#HeatEmissionsReportMonthly::Environment">Environment</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-04
    07:40:25</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.4.0-998c4b761e, YMD=2024.09.04 07:40</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">SINGAPORE - SGP IWEC Data WMO#=486980</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      103.98</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">       24.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    11718.88</td>
    <td align="right">     2929.72</td>
    <td align="right">     2929.72</td>
    <td align="right">     2929.72</td>
    <td align="right">     2929.72</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    11718.88</td>
    <td align="right">     2929.72</td>
    <td align="right">     2929.72</td>
    <td align="right">     2929.72</td>
    <td align="right">     2929.72</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     5854.50</td>
    <td align="right">     1463.63</td>
    <td align="right">     1463.63</td>
    <td align="right">     1463.63</td>
    <td align="right">     1463.63</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       49.96</td>
    <td align="right">       49.96</td>
    <td align="right">       49.96</td>
    <td align="right">       49.96</td>
    <td align="right">       49.96</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       49.96</td>
    <td align="right">       49.96</td>
    <td align="right">       49.96</td>
    <td align="right">       49.96</td>
    <td align="right">       49.96</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     9922.88</td>
    <td align="right">     2480.72</td>
    <td align="right">     2480.72</td>
    <td align="right">     2480.72</td>
    <td align="right">     2480.72</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     9922.88</td>
    <td align="right">     2480.72</td>
    <td align="right">     2480.72</td>
    <td align="right">     2480.72</td>
    <td align="right">     2480.72</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     5854.50</td>
    <td align="right">     1463.63</td>
    <td align="right">     1463.63</td>
    <td align="right">     1463.63</td>
    <td align="right">     1463.63</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       59.00</td>
    <td align="right">       59.00</td>
    <td align="right">       59.00</td>
    <td align="right">       59.00</td>
    <td align="right">       59.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       59.00</td>
    <td align="right">       59.00</td>
    <td align="right">       59.00</td>
    <td align="right">       59.00</td>
    <td align="right">       59.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1400.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT</td>
    <td align="right">      689.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1929.78</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0000</td>
    <td align="right">       10.77</td>
    <td align="right">     14.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID1</td>
    <td align="right">      172.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      482.44</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0000</td>
    <td align="right">        1.72</td>
    <td align="right">     14.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID2</td>
    <td align="right">      172.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      482.44</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0000</td>
    <td align="right">       10.77</td>
    <td align="right">     14.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID3</td>
    <td align="right">      172.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      482.44</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0000</td>
    <td align="right">       10.77</td>
    <td align="right">     14.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID4</td>
    <td align="right">      172.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      482.44</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0000</td>
    <td align="right">       10.77</td>
    <td align="right">     14.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      689.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1929.78</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0000</td>
    <td align="right">       10.77</td>
    <td align="right">     14.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">      150.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      420.55</td>
    <td align="right">        1.00</td>
    <td align="right">      104.77</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">       86.10</td>
    <td align="right">     15.0000</td>
    <td align="right">       10.77</td>
    <td align="right">     14.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">      150.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      420.56</td>
    <td align="right">        1.00</td>
    <td align="right">      104.77</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">       86.10</td>
    <td align="right">     15.0000</td>
    <td align="right">       10.77</td>
    <td align="right">     14.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">      150.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      420.56</td>
    <td align="right">        1.00</td>
    <td align="right">      104.77</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">       86.10</td>
    <td align="right">     15.0000</td>
    <td align="right">       10.77</td>
    <td align="right">     14.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">      150.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      420.56</td>
    <td align="right">        1.00</td>
    <td align="right">      104.77</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">       86.10</td>
    <td align="right">     15.0000</td>
    <td align="right">       10.77</td>
    <td align="right">     14.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N</td>
    <td align="right">      150.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      420.55</td>
    <td align="right">       15.00</td>
    <td align="right">      104.77</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">       86.10</td>
    <td align="right">     15.0000</td>
    <td align="right">       10.77</td>
    <td align="right">     14.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E</td>
    <td align="right">      150.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      420.56</td>
    <td align="right">       15.00</td>
    <td align="right">      104.77</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">       86.10</td>
    <td align="right">     15.0000</td>
    <td align="right">       10.77</td>
    <td align="right">     14.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S</td>
    <td align="right">      150.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      420.56</td>
    <td align="right">       15.00</td>
    <td align="right">      104.77</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">       86.10</td>
    <td align="right">     15.0000</td>
    <td align="right">       10.77</td>
    <td align="right">     14.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W</td>
    <td align="right">      150.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      420.56</td>
    <td align="right">       15.00</td>
    <td align="right">      104.77</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">       86.10</td>
    <td align="right">     15.0000</td>
    <td align="right">       10.77</td>
    <td align="right">     14.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">      150.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      420.55</td>
    <td align="right">        1.00</td>
    <td align="right">      104.77</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">       86.10</td>
    <td align="right">     15.0000</td>
    <td align="right">       10.77</td>
    <td align="right">     14.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">      150.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      420.56</td>
    <td align="right">        1.00</td>
    <td align="right">      104.77</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">       86.10</td>
    <td align="right">     15.0000</td>
    <td align="right">       10.77</td>
    <td align="right">     14.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">      150.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      420.56</td>
    <td align="right">        1.00</td>
    <td align="right">      104.77</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">       86.10</td>
    <td align="right">     15.0000</td>
    <td align="right">       10.77</td>
    <td align="right">     14.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">      150.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      420.56</td>
    <td align="right">        1.00</td>
    <td align="right">      104.77</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">       86.10</td>
    <td align="right">     15.0000</td>
    <td align="right">       10.77</td>
    <td align="right">     14.0000</td>
  </tr>
  <tr>
    <td align="right">BOT_PLENUM</td>
    <td align="right">     1340.00</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     1474.00</td>
    <td align="right">        1.00</td>
    <td align="right">      164.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MID_PLENUM</td>
    <td align="right">     1340.00</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     1474.00</td>
    <td align="right">       15.00</td>
    <td align="right">      164.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">TOP_PLENUM</td>
    <td align="right">     1340.00</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     1474.00</td>
    <td align="right">        1.00</td>
    <td align="right">      164.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BOT_TOILET</td>
    <td align="right">       50.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      140.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BOT_STAIRS</td>
    <td align="right">       60.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      234.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MID_TOILET</td>
    <td align="right">       50.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      140.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MID_STAIRS</td>
    <td align="right">       60.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      234.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">TOP_TOILET</td>
    <td align="right">       50.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      140.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">TOP_STAIRS</td>
    <td align="right">       60.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      234.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING</td>
    <td align="right">     1220.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     4758.00</td>
    <td align="right">        1.00</td>
    <td align="right">      598.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING_CORE</td>
    <td align="right">      180.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      702.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING</td>
    <td align="right">     1220.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     4758.00</td>
    <td align="right">        1.00</td>
    <td align="right">      598.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING_CORE</td>
    <td align="right">      180.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      702.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING</td>
    <td align="right">     1220.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     4758.00</td>
    <td align="right">        1.00</td>
    <td align="right">      598.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING_CORE</td>
    <td align="right">      180.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      702.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    23800.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67762.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7124.12</td>
    <td align="right">        0.00</td>
    <td align="right">     5854.50</td>
    <td align="right">     5854.50</td>
    <td align="right">     14.4357</td>
    <td align="right">        7.22</td>
    <td align="right">     12.9000</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    22780.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63784.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7124.12</td>
    <td align="right">        0.00</td>
    <td align="right">     5854.50</td>
    <td align="right">     5854.50</td>
    <td align="right">     14.8134</td>
    <td align="right">        6.91</td>
    <td align="right">     13.4776</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     1020.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3978.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">    26980.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41438.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4594.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.7784</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-04
    07:40:25</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">01-OCT-15:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">01-OCT-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   286362.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   307683.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   262809.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">    98433.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    42168.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    42965.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">    21038.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1061460.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   286362.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General_Lights</td>
    <td align="right">   286683.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking_Lights</td>
    <td align="right">    21000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">ExteriorLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">   262809.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">MiscPumps</td>
    <td align="right">     2933.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LiFTs</td>
    <td align="right">    67500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElecAndMechRoomVent</td>
    <td align="right">    28000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">     4944.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">AHU</td>
    <td align="right">    29087.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Toilet_Exhaust_Fan</td>
    <td align="right">     8136.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    42965.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">    21038.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-04
    07:40:25</b></p>
<b>Values gathered over        24.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Gasoline [kWh]</td>
    <td align="right">Source Diesel [kWh]</td>
    <td align="right">Source Coal [kWh]</td>
    <td align="right">Source Fuel Oil No 1 [kWh]</td>
    <td align="right">Source Fuel Oil No 2 [kWh]</td>
    <td align="right">Source Propane [kWh]</td>
    <td align="right">Source Other Fuel 1 [kWh]</td>
    <td align="right">Source Other Fuel 2 [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     9969.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    11628.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      455.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     8796.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">     3804.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1712.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1331.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      699.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    38398.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Gasoline [kWh/m2]</td>
    <td align="right">Source Diesel [kWh/m2]</td>
    <td align="right">Source Coal [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 1 [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 2 [kWh/m2]</td>
    <td align="right">Source Propane [kWh/m2]</td>
    <td align="right">Source Other Fuel 1 [kWh/m2]</td>
    <td align="right">Source Other Fuel 2 [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        1.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Gasoline [kWh/m2]</td>
    <td align="right">Source Diesel [kWh/m2]</td>
    <td align="right">Source Coal [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 1 [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 2 [kWh/m2]</td>
    <td align="right">Source Propane [kWh/m2]</td>
    <td align="right">Source Other Fuel 1 [kWh/m2]</td>
    <td align="right">Source Other Fuel 2 [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        1.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-04
    07:40:25</b></p>
<b>AirTerminal:SingleDuct:VAV:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_VAV_BOX_COMPONENT</td>
    <td align="right">        2.13</td>
    <td align="right">    0.246561</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.426000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID1_VAV_BOX_COMPONENT</td>
    <td align="right">        6.74</td>
    <td align="right">    0.292197</td>
    <td align="right">    0.200000</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">CORE_MID2_VAV_BOX_COMPONENT</td>
    <td align="right">        6.75</td>
    <td align="right">    0.291764</td>
    <td align="right">    0.200000</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">CORE_MID3_VAV_BOX_COMPONENT</td>
    <td align="right">        6.58</td>
    <td align="right">    0.299302</td>
    <td align="right">    0.200000</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">CORE_MID4_VAV_BOX_COMPONENT</td>
    <td align="right">        6.66</td>
    <td align="right">    0.295707</td>
    <td align="right">    0.200000</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_VAV_BOX_COMPONENT</td>
    <td align="right">        1.91</td>
    <td align="right">    0.274961</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.382000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N_VAV_BOX_COMPONENT</td>
    <td align="right">        1.10</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.220000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E_VAV_BOX_COMPONENT</td>
    <td align="right">    0.884395</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.176879</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S_VAV_BOX_COMPONENT</td>
    <td align="right">        1.09</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.218000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W_VAV_BOX_COMPONENT</td>
    <td align="right">    0.874818</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.174964</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N_VAV_BOX_COMPONENT</td>
    <td align="right">       15.15</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.200000</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E_VAV_BOX_COMPONENT</td>
    <td align="right">       11.82</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.200000</td>
    <td align="right">        2.36</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S_VAV_BOX_COMPONENT</td>
    <td align="right">       16.72</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.200000</td>
    <td align="right">        3.34</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W_VAV_BOX_COMPONENT</td>
    <td align="right">       11.55</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.200000</td>
    <td align="right">        2.31</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N_VAV_BOX_COMPONENT</td>
    <td align="right">        1.03</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.206000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E_VAV_BOX_COMPONENT</td>
    <td align="right">    0.822280</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.164456</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S_VAV_BOX_COMPONENT</td>
    <td align="right">        1.14</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.228000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W_VAV_BOX_COMPONENT</td>
    <td align="right">    0.812592</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.162518</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Fan:ZoneExhaust</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ZoneExhaust-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOT_TOILET_EXHAUST_FAN</td>
    <td align="right">    0.388889</td>
  </tr>
  <tr>
    <td align="right">MID_TOILET_EXHAUST_FAN</td>
    <td align="right">    0.388889</td>
  </tr>
  <tr>
    <td align="right">TOP_TOILET_EXHAUST_FAN</td>
    <td align="right">    0.388889</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_BOT_FAN</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">VAV_MID_FAN</td>
    <td align="right">       77.20</td>
  </tr>
  <tr>
    <td align="right">VAV_TOP_FAN</td>
    <td align="right">        5.42</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">VAV_BOT_COIL_CONTROLLER</td>
    <td align="right">    0.000074</td>
  </tr>
  <tr>
    <td align="right">VAV_MID_COIL_CONTROLLER</td>
    <td align="right">    0.000005</td>
  </tr>
  <tr>
    <td align="right">VAV_TOP_COIL_CONTROLLER</td>
    <td align="right">    0.000078</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:ReformulatedEIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:ReformulatedEIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">User-Specified Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Water Flow Rate [m3/s]</td>
    <td align="right">User-Specified Reference Condenser Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SGP_CHILLER_1</td>
    <td align="right">    0.101003</td>
    <td align="right">    0.101003</td>
    <td align="right">  2335812.56</td>
    <td align="right">  2335822.52</td>
    <td align="right">    0.118294</td>
    <td align="right">    0.070264</td>
  </tr>
  <tr>
    <td align="right">SGP_CHILLER_2</td>
    <td align="right">    0.101003</td>
    <td align="right">    0.101003</td>
    <td align="right">  2335812.56</td>
    <td align="right">  2335822.52</td>
    <td align="right">    0.118294</td>
    <td align="right">    0.070264</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-04
    07:40:25</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N_WALL_N_SHADE</td>
    <td align="right">ZONE_BOT_N_WALL_N |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZONE_BOT_N_WALL_N_SHADE</td>
    <td align="right">ZONE_MID_N_WALL_N_SHADE | ZONE_MID_E_WALL_E_SHADE | ZONE_MID_S_WALL_S_SHADE | ZONE_MID_W_WALL_W_SHADE | ZONE_TOP_N_WALL_N_SHADE | ZONE_TOP_E_WALL_E_SHADE | ZONE_TOP_S_WALL_S_SHADE | ZONE_TOP_W_WALL_W_SHADE | ZONE_BOT_N_WALL_N | ZONE_MID_N_WALL_N | ZONE_TOP_N_WALL_N | BOT_PLENUM_WALL_N | MID_PLENUM_WALL_N | TOP_PLENUM_WALL_S |</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E_WALL_E_SHADE</td>
    <td align="right">ZONE_BOT_E_WALL_E |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZONE_BOT_E_WALL_E_SHADE</td>
    <td align="right">ZONE_MID_N_WALL_N_SHADE | ZONE_MID_E_WALL_E_SHADE | ZONE_MID_S_WALL_S_SHADE | ZONE_MID_W_WALL_W_SHADE | ZONE_TOP_N_WALL_N_SHADE | ZONE_TOP_E_WALL_E_SHADE | ZONE_TOP_S_WALL_S_SHADE | ZONE_TOP_W_WALL_W_SHADE | ZONE_BOT_E_WALL_E | ZONE_MID_E_WALL_E | ZONE_TOP_E_WALL_E | BOT_PLENUM_WALL_E | MID_PLENUM_WALL_E | TOP_PLENUM_WALL_E |</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S_WALL_S_SHADE</td>
    <td align="right">ZONE_BOT_S_WALL_S |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZONE_BOT_S_WALL_S_SHADE</td>
    <td align="right">ZONE_MID_N_WALL_N_SHADE | ZONE_MID_E_WALL_E_SHADE | ZONE_MID_S_WALL_S_SHADE | ZONE_MID_W_WALL_W_SHADE | ZONE_TOP_N_WALL_N_SHADE | ZONE_TOP_E_WALL_E_SHADE | ZONE_TOP_S_WALL_S_SHADE | ZONE_TOP_W_WALL_W_SHADE | ZONE_BOT_S_WALL_S | ZONE_MID_S_WALL_S | ZONE_TOP_S_WALL_S | BOT_PLENUM_WALL_S | MID_PLENUM_WALL_S | TOP_PLENUM_WALL_N |</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W_WALL_W_SHADE</td>
    <td align="right">ZONE_BOT_W_WALL_W |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZONE_BOT_W_WALL_W_SHADE</td>
    <td align="right">ZONE_MID_N_WALL_N_SHADE | ZONE_MID_E_WALL_E_SHADE | ZONE_MID_S_WALL_S_SHADE | ZONE_MID_W_WALL_W_SHADE | ZONE_TOP_N_WALL_N_SHADE | ZONE_TOP_E_WALL_E_SHADE | ZONE_TOP_S_WALL_S_SHADE | ZONE_TOP_W_WALL_W_SHADE | ZONE_BOT_W_WALL_W | ZONE_MID_W_WALL_W | ZONE_TOP_W_WALL_W | BOT_PLENUM_W | MID_PLENUM_WALL_W | TOP_PLENUM_WALL_W |</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N_WALL_N_SHADE</td>
    <td align="right">ZONE_MID_N_WALL_N |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZONE_MID_N_WALL_N_SHADE</td>
    <td align="right">ZONE_TOP_N_WALL_N_SHADE | ZONE_TOP_E_WALL_E_SHADE | ZONE_TOP_S_WALL_S_SHADE | ZONE_TOP_W_WALL_W_SHADE | ZONE_MID_N_WALL_N | ZONE_TOP_N_WALL_N | MID_PLENUM_WALL_N | TOP_PLENUM_WALL_S |</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E_WALL_E_SHADE</td>
    <td align="right">ZONE_MID_E_WALL_E |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZONE_MID_E_WALL_E_SHADE</td>
    <td align="right">ZONE_TOP_N_WALL_N_SHADE | ZONE_TOP_E_WALL_E_SHADE | ZONE_TOP_S_WALL_S_SHADE | ZONE_TOP_W_WALL_W_SHADE | ZONE_MID_E_WALL_E | ZONE_TOP_E_WALL_E | MID_PLENUM_WALL_E | TOP_PLENUM_WALL_E |</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S_WALL_S_SHADE</td>
    <td align="right">ZONE_MID_S_WALL_S |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZONE_MID_S_WALL_S_SHADE</td>
    <td align="right">ZONE_TOP_N_WALL_N_SHADE | ZONE_TOP_E_WALL_E_SHADE | ZONE_TOP_S_WALL_S_SHADE | ZONE_TOP_W_WALL_W_SHADE | ZONE_MID_S_WALL_S | ZONE_TOP_S_WALL_S | MID_PLENUM_WALL_S | TOP_PLENUM_WALL_N |</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W_WALL_W_SHADE</td>
    <td align="right">ZONE_MID_W_WALL_W |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZONE_MID_W_WALL_W_SHADE</td>
    <td align="right">ZONE_TOP_N_WALL_N_SHADE | ZONE_TOP_E_WALL_E_SHADE | ZONE_TOP_S_WALL_S_SHADE | ZONE_TOP_W_WALL_W_SHADE | ZONE_MID_W_WALL_W | ZONE_TOP_W_WALL_W | MID_PLENUM_WALL_W | TOP_PLENUM_WALL_W |</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N_WALL_N_SHADE</td>
    <td align="right">ZONE_TOP_N_WALL_N |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZONE_TOP_N_WALL_N_SHADE</td>
    <td align="right">ZONE_TOP_N_WALL_N | TOP_PLENUM_WALL_S |</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E_WALL_E_SHADE</td>
    <td align="right">ZONE_TOP_E_WALL_E |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZONE_TOP_E_WALL_E_SHADE</td>
    <td align="right">ZONE_TOP_E_WALL_E | TOP_PLENUM_WALL_E |</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S_WALL_S_SHADE</td>
    <td align="right">ZONE_TOP_S_WALL_S |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZONE_TOP_S_WALL_S_SHADE</td>
    <td align="right">ZONE_TOP_S_WALL_S | TOP_PLENUM_WALL_N |</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W_WALL_W_SHADE</td>
    <td align="right">ZONE_TOP_W_WALL_W |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZONE_TOP_W_WALL_W_SHADE</td>
    <td align="right">ZONE_TOP_W_WALL_W | TOP_PLENUM_WALL_W |</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N_WALL_N</td>
    <td align="right">ZONE_BOT_N_WALL_N_SHADE | ZONE_MID_N_WALL_N_SHADE | ZONE_TOP_N_WALL_N_SHADE |</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E_WALL_E</td>
    <td align="right">ZONE_BOT_E_WALL_E_SHADE | ZONE_MID_E_WALL_E_SHADE | ZONE_TOP_E_WALL_E_SHADE |</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S_WALL_S</td>
    <td align="right">ZONE_BOT_S_WALL_S_SHADE | ZONE_MID_S_WALL_S_SHADE | ZONE_TOP_S_WALL_S_SHADE |</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W_WALL_W</td>
    <td align="right">ZONE_BOT_W_WALL_W_SHADE | ZONE_MID_W_WALL_W_SHADE | ZONE_TOP_W_WALL_W_SHADE |</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N_WALL_N</td>
    <td align="right">ZONE_MID_N_WALL_N_SHADE | ZONE_TOP_N_WALL_N_SHADE |</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E_WALL_E</td>
    <td align="right">ZONE_MID_E_WALL_E_SHADE | ZONE_TOP_E_WALL_E_SHADE |</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S_WALL_S</td>
    <td align="right">ZONE_MID_S_WALL_S_SHADE | ZONE_TOP_S_WALL_S_SHADE |</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W_WALL_W</td>
    <td align="right">ZONE_MID_W_WALL_W_SHADE | ZONE_TOP_W_WALL_W_SHADE |</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N_WALL_N</td>
    <td align="right">ZONE_TOP_N_WALL_N_SHADE |</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E_WALL_E</td>
    <td align="right">ZONE_TOP_E_WALL_E_SHADE |</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S_WALL_S</td>
    <td align="right">ZONE_TOP_S_WALL_S_SHADE |</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W_WALL_W</td>
    <td align="right">ZONE_TOP_W_WALL_W_SHADE |</td>
  </tr>
  <tr>
    <td align="right">BOT_PLENUM_WALL_N</td>
    <td align="right">ZONE_MID_N_WALL_N_SHADE | ZONE_TOP_N_WALL_N_SHADE |</td>
  </tr>
  <tr>
    <td align="right">BOT_PLENUM_W</td>
    <td align="right">ZONE_MID_W_WALL_W_SHADE | ZONE_TOP_W_WALL_W_SHADE |</td>
  </tr>
  <tr>
    <td align="right">BOT_PLENUM_WALL_S</td>
    <td align="right">ZONE_MID_S_WALL_S_SHADE | ZONE_TOP_S_WALL_S_SHADE |</td>
  </tr>
  <tr>
    <td align="right">BOT_PLENUM_WALL_E</td>
    <td align="right">ZONE_MID_E_WALL_E_SHADE | ZONE_TOP_E_WALL_E_SHADE |</td>
  </tr>
  <tr>
    <td align="right">MID_PLENUM_WALL_N</td>
    <td align="right">ZONE_TOP_N_WALL_N_SHADE |</td>
  </tr>
  <tr>
    <td align="right">MID_PLENUM_WALL_W</td>
    <td align="right">ZONE_TOP_W_WALL_W_SHADE |</td>
  </tr>
  <tr>
    <td align="right">MID_PLENUM_WALL_S</td>
    <td align="right">ZONE_TOP_S_WALL_S_SHADE |</td>
  </tr>
  <tr>
    <td align="right">MID_PLENUM_WALL_E</td>
    <td align="right">ZONE_TOP_E_WALL_E_SHADE |</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING_SURFACE_S</td>
    <td align="right">ZONE_BOT_S_WALL_S_SHADE | ZONE_MID_S_WALL_S_SHADE | ZONE_TOP_S_WALL_S_SHADE |</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING_SURFACE_N</td>
    <td align="right">ZONE_BOT_N_WALL_N_SHADE | ZONE_MID_N_WALL_N_SHADE | ZONE_TOP_N_WALL_N_SHADE |</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING_SURFACE_E</td>
    <td align="right">ZONE_BOT_E_WALL_E_SHADE | ZONE_MID_E_WALL_E_SHADE | ZONE_TOP_E_WALL_E_SHADE |</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING_SURFACE_W</td>
    <td align="right">ZONE_BOT_W_WALL_W_SHADE | ZONE_MID_W_WALL_W_SHADE | ZONE_TOP_W_WALL_W_SHADE |</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING_SURFACE_S</td>
    <td align="right">ZONE_BOT_S_WALL_S_SHADE | ZONE_MID_S_WALL_S_SHADE | ZONE_TOP_S_WALL_S_SHADE |</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING_SURFACE_N</td>
    <td align="right">ZONE_BOT_N_WALL_N_SHADE | ZONE_MID_N_WALL_N_SHADE | ZONE_TOP_N_WALL_N_SHADE |</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING_SURFACE_E</td>
    <td align="right">ZONE_BOT_E_WALL_E_SHADE | ZONE_MID_E_WALL_E_SHADE | ZONE_TOP_E_WALL_E_SHADE |</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING_SURFACE_W</td>
    <td align="right">ZONE_BOT_W_WALL_W_SHADE | ZONE_MID_W_WALL_W_SHADE | ZONE_TOP_W_WALL_W_SHADE |</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING_SURFACE_S</td>
    <td align="right">ZONE_BOT_S_WALL_S_SHADE | ZONE_MID_S_WALL_S_SHADE | ZONE_TOP_S_WALL_S_SHADE |</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING_SURFACE_N</td>
    <td align="right">ZONE_BOT_N_WALL_N_SHADE | ZONE_MID_N_WALL_N_SHADE | ZONE_TOP_N_WALL_N_SHADE |</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING_SURFACE_E</td>
    <td align="right">ZONE_BOT_E_WALL_E_SHADE | ZONE_MID_E_WALL_E_SHADE | ZONE_TOP_E_WALL_E_SHADE |</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING_SURFACE_W</td>
    <td align="right">ZONE_BOT_W_WALL_W_SHADE | ZONE_MID_W_WALL_W_SHADE | ZONE_TOP_W_WALL_W_SHADE |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N_WALL_N</td>
    <td align="right">ZONE_BOT_N_WALL_N_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E_WALL_E</td>
    <td align="right">ZONE_BOT_E_WALL_E_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S_WALL_S</td>
    <td align="right">ZONE_BOT_S_WALL_S_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W_WALL_W</td>
    <td align="right">ZONE_BOT_W_WALL_W_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N_WALL_N</td>
    <td align="right">ZONE_MID_N_WALL_N_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E_WALL_E</td>
    <td align="right">ZONE_MID_E_WALL_E_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S_WALL_S</td>
    <td align="right">ZONE_MID_S_WALL_S_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W_WALL_W</td>
    <td align="right">ZONE_MID_W_WALL_W_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N_WALL_N</td>
    <td align="right">ZONE_TOP_N_WALL_N_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E_WALL_E</td>
    <td align="right">ZONE_TOP_E_WALL_E_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S_WALL_S</td>
    <td align="right">ZONE_TOP_S_WALL_S_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W_WALL_W</td>
    <td align="right">ZONE_TOP_W_WALL_W_WINDOW |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-04
    07:40:25</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-04
    07:40:25</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9.4</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">60</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">27.55</td>
    <td align="right">28.03</td>
    <td align="right">28.32</td>
    <td align="right">28.42</td>
    <td align="right">28.26</td>
    <td align="right">27.88</td>
    <td align="right">27.40</td>
    <td align="right">26.92</td>
    <td align="right">26.59</td>
    <td align="right">26.51</td>
    <td align="right">26.68</td>
    <td align="right">27.05</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">27.55</td>
    <td align="right">28.03</td>
    <td align="right">28.32</td>
    <td align="right">28.42</td>
    <td align="right">28.26</td>
    <td align="right">27.88</td>
    <td align="right">27.40</td>
    <td align="right">26.92</td>
    <td align="right">26.59</td>
    <td align="right">26.51</td>
    <td align="right">26.68</td>
    <td align="right">27.05</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SINGAPORE - SGP IWEC Data WMO#=486980</td>
    <td align="right">1.37</td>
    <td align="right">103.98</td>
    <td align="right">8.00</td>
    <td align="right">16.00</td>
    <td align="right">101133</td>
    <td align="right">1.2020</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">26.98</td>
    <td align="right">1.70</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Large_Office</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullExterior</td>
    <td align="right">40</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">24</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">33</td>
    <td align="right">375</td>
    <td align="right">12</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">20.65</td>
    <td align="right">18.71</td>
    <td align="right">13.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.46</td>
    <td align="right">32.84</td>
    <td align="right">4.57</td>
    <td align="right">32.84</td>
    <td align="right">12.00</td>
    <td align="right">14.80</td>
    <td align="right">2.80</td>
    <td align="right">1929.78</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">689.21</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_MID1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">26.75</td>
    <td align="right">11.64</td>
    <td align="right">41.86</td>
    <td align="right">1</td>
    <td align="right">15</td>
    <td align="right">1</td>
    <td align="right">20.65</td>
    <td align="right">32.84</td>
    <td align="right">4.57</td>
    <td align="right">18.71</td>
    <td align="right">40.46</td>
    <td align="right">43.26</td>
    <td align="right">2.80</td>
    <td align="right">482.44</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">172.30</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_MID2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">14.51</td>
    <td align="right">11.70</td>
    <td align="right">41.86</td>
    <td align="right">1</td>
    <td align="right">15</td>
    <td align="right">1</td>
    <td align="right">8.46</td>
    <td align="right">20.65</td>
    <td align="right">4.57</td>
    <td align="right">19.99</td>
    <td align="right">40.46</td>
    <td align="right">43.26</td>
    <td align="right">2.80</td>
    <td align="right">482.44</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">172.30</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_MID3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">14.60</td>
    <td align="right">25.82</td>
    <td align="right">41.86</td>
    <td align="right">1</td>
    <td align="right">15</td>
    <td align="right">1</td>
    <td align="right">8.46</td>
    <td align="right">20.65</td>
    <td align="right">18.71</td>
    <td align="right">32.84</td>
    <td align="right">40.46</td>
    <td align="right">43.26</td>
    <td align="right">2.80</td>
    <td align="right">482.44</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">172.30</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE_MID4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">26.75</td>
    <td align="right">25.78</td>
    <td align="right">41.86</td>
    <td align="right">1</td>
    <td align="right">15</td>
    <td align="right">1</td>
    <td align="right">20.65</td>
    <td align="right">32.84</td>
    <td align="right">18.71</td>
    <td align="right">32.84</td>
    <td align="right">40.46</td>
    <td align="right">43.26</td>
    <td align="right">2.80</td>
    <td align="right">482.44</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">172.30</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORE_TOP</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">20.65</td>
    <td align="right">18.71</td>
    <td align="right">75.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.46</td>
    <td align="right">32.84</td>
    <td align="right">4.57</td>
    <td align="right">32.84</td>
    <td align="right">74.40</td>
    <td align="right">77.20</td>
    <td align="right">2.80</td>
    <td align="right">1929.78</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">689.21</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.71</td>
    <td align="right">35.30</td>
    <td align="right">13.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">32.84</td>
    <td align="right">37.42</td>
    <td align="right">12.00</td>
    <td align="right">14.80</td>
    <td align="right">2.80</td>
    <td align="right">420.55</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">150.20</td>
    <td align="right">104.77</td>
    <td align="right">18.67</td>
    <td align="right">86.10</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.30</td>
    <td align="right">18.71</td>
    <td align="right">13.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">32.84</td>
    <td align="right">37.42</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">12.00</td>
    <td align="right">14.80</td>
    <td align="right">2.80</td>
    <td align="right">420.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">150.20</td>
    <td align="right">104.77</td>
    <td align="right">18.67</td>
    <td align="right">86.10</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.71</td>
    <td align="right">2.11</td>
    <td align="right">13.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">12.00</td>
    <td align="right">14.80</td>
    <td align="right">2.80</td>
    <td align="right">420.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">150.20</td>
    <td align="right">104.77</td>
    <td align="right">18.67</td>
    <td align="right">86.10</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.11</td>
    <td align="right">18.71</td>
    <td align="right">13.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">12.00</td>
    <td align="right">14.80</td>
    <td align="right">2.80</td>
    <td align="right">420.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">150.20</td>
    <td align="right">104.77</td>
    <td align="right">18.67</td>
    <td align="right">86.10</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE_MID_N</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.71</td>
    <td align="right">35.30</td>
    <td align="right">41.86</td>
    <td align="right">1</td>
    <td align="right">15</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">32.84</td>
    <td align="right">37.42</td>
    <td align="right">40.46</td>
    <td align="right">43.26</td>
    <td align="right">2.80</td>
    <td align="right">420.55</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">150.20</td>
    <td align="right">104.77</td>
    <td align="right">18.67</td>
    <td align="right">86.10</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE_MID_E</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.30</td>
    <td align="right">18.71</td>
    <td align="right">41.86</td>
    <td align="right">1</td>
    <td align="right">15</td>
    <td align="right">1</td>
    <td align="right">32.84</td>
    <td align="right">37.42</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">40.46</td>
    <td align="right">43.26</td>
    <td align="right">2.80</td>
    <td align="right">420.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">150.20</td>
    <td align="right">104.77</td>
    <td align="right">18.67</td>
    <td align="right">86.10</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE_MID_S</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.71</td>
    <td align="right">2.11</td>
    <td align="right">41.86</td>
    <td align="right">1</td>
    <td align="right">15</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">40.46</td>
    <td align="right">43.26</td>
    <td align="right">2.80</td>
    <td align="right">420.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">150.20</td>
    <td align="right">104.77</td>
    <td align="right">18.67</td>
    <td align="right">86.10</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE_MID_W</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.11</td>
    <td align="right">18.71</td>
    <td align="right">41.86</td>
    <td align="right">1</td>
    <td align="right">15</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">40.46</td>
    <td align="right">43.26</td>
    <td align="right">2.80</td>
    <td align="right">420.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">150.20</td>
    <td align="right">104.77</td>
    <td align="right">18.67</td>
    <td align="right">86.10</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.71</td>
    <td align="right">35.30</td>
    <td align="right">75.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">32.84</td>
    <td align="right">37.42</td>
    <td align="right">74.40</td>
    <td align="right">77.20</td>
    <td align="right">2.80</td>
    <td align="right">420.55</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">150.20</td>
    <td align="right">104.77</td>
    <td align="right">18.67</td>
    <td align="right">86.10</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.30</td>
    <td align="right">18.71</td>
    <td align="right">75.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">32.84</td>
    <td align="right">37.42</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">74.40</td>
    <td align="right">77.20</td>
    <td align="right">2.80</td>
    <td align="right">420.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">150.20</td>
    <td align="right">104.77</td>
    <td align="right">18.67</td>
    <td align="right">86.10</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.71</td>
    <td align="right">2.11</td>
    <td align="right">75.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">74.40</td>
    <td align="right">77.20</td>
    <td align="right">2.80</td>
    <td align="right">420.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">150.20</td>
    <td align="right">104.77</td>
    <td align="right">18.67</td>
    <td align="right">86.10</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.11</td>
    <td align="right">18.71</td>
    <td align="right">75.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">74.40</td>
    <td align="right">77.20</td>
    <td align="right">2.80</td>
    <td align="right">420.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">150.20</td>
    <td align="right">104.77</td>
    <td align="right">18.67</td>
    <td align="right">86.10</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BOT_PLENUM</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.54</td>
    <td align="right">18.62</td>
    <td align="right">15.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">14.80</td>
    <td align="right">15.90</td>
    <td align="right">0.39</td>
    <td align="right">1474.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1340.00</td>
    <td align="right">164.63</td>
    <td align="right">164.63</td>
    <td align="right">0.00</td>
    <td align="right">16</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">MID_PLENUM</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.54</td>
    <td align="right">18.62</td>
    <td align="right">43.83</td>
    <td align="right">1</td>
    <td align="right">15</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">43.26</td>
    <td align="right">44.36</td>
    <td align="right">1.10</td>
    <td align="right">1474.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1340.00</td>
    <td align="right">164.63</td>
    <td align="right">164.63</td>
    <td align="right">0.00</td>
    <td align="right">19</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">TOP_PLENUM</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.54</td>
    <td align="right">18.62</td>
    <td align="right">77.77</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">77.20</td>
    <td align="right">78.30</td>
    <td align="right">1.10</td>
    <td align="right">1474.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1340.00</td>
    <td align="right">164.63</td>
    <td align="right">164.63</td>
    <td align="right">0.00</td>
    <td align="right">16</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BOT_TOILET</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6.52</td>
    <td align="right">26.42</td>
    <td align="right">13.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">8.46</td>
    <td align="right">19.99</td>
    <td align="right">32.84</td>
    <td align="right">12.00</td>
    <td align="right">14.80</td>
    <td align="right">2.80</td>
    <td align="right">140.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BOT_STAIRS</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6.52</td>
    <td align="right">12.28</td>
    <td align="right">13.95</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">8.46</td>
    <td align="right">4.57</td>
    <td align="right">19.99</td>
    <td align="right">12.00</td>
    <td align="right">15.90</td>
    <td align="right">3.90</td>
    <td align="right">234.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">60.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">MID_TOILET</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6.52</td>
    <td align="right">26.42</td>
    <td align="right">41.86</td>
    <td align="right">1</td>
    <td align="right">15</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">8.46</td>
    <td align="right">19.99</td>
    <td align="right">32.84</td>
    <td align="right">40.46</td>
    <td align="right">43.26</td>
    <td align="right">2.80</td>
    <td align="right">140.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">MID_STAIRS</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6.52</td>
    <td align="right">12.28</td>
    <td align="right">42.41</td>
    <td align="right">1</td>
    <td align="right">15</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">8.46</td>
    <td align="right">4.57</td>
    <td align="right">19.99</td>
    <td align="right">40.46</td>
    <td align="right">44.36</td>
    <td align="right">3.90</td>
    <td align="right">234.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">60.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">TOP_TOILET</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6.52</td>
    <td align="right">26.42</td>
    <td align="right">75.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">8.46</td>
    <td align="right">19.99</td>
    <td align="right">32.84</td>
    <td align="right">74.40</td>
    <td align="right">77.20</td>
    <td align="right">2.80</td>
    <td align="right">140.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">TOP_STAIRS</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6.52</td>
    <td align="right">12.28</td>
    <td align="right">76.35</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">8.46</td>
    <td align="right">4.57</td>
    <td align="right">19.99</td>
    <td align="right">74.40</td>
    <td align="right">78.30</td>
    <td align="right">3.90</td>
    <td align="right">234.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">60.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BOT_PARKING</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.71</td>
    <td align="right">18.71</td>
    <td align="right">2.58</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">3.80</td>
    <td align="right">4758.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1220.00</td>
    <td align="right">598.67</td>
    <td align="right">598.67</td>
    <td align="right">0.00</td>
    <td align="right">25</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BOT_PARKING_CORE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.71</td>
    <td align="right">18.71</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">12.00</td>
    <td align="right">25.42</td>
    <td align="right">12.00</td>
    <td align="right">25.42</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">3.80</td>
    <td align="right">702.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">MID_PARKING</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.71</td>
    <td align="right">18.71</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">3.80</td>
    <td align="right">4758.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1220.00</td>
    <td align="right">598.67</td>
    <td align="right">598.67</td>
    <td align="right">0.00</td>
    <td align="right">30</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">MID_PARKING_CORE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.71</td>
    <td align="right">18.71</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">12.00</td>
    <td align="right">25.42</td>
    <td align="right">12.00</td>
    <td align="right">25.42</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">3.80</td>
    <td align="right">702.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">TOP_PARKING</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.71</td>
    <td align="right">18.71</td>
    <td align="right">9.42</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">0.00</td>
    <td align="right">37.42</td>
    <td align="right">8.00</td>
    <td align="right">12.00</td>
    <td align="right">3.80</td>
    <td align="right">4758.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1220.00</td>
    <td align="right">598.67</td>
    <td align="right">598.67</td>
    <td align="right">0.00</td>
    <td align="right">33</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">TOP_PARKING_CORE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.71</td>
    <td align="right">18.71</td>
    <td align="right">10.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">12.00</td>
    <td align="right">25.42</td>
    <td align="right">12.00</td>
    <td align="right">25.42</td>
    <td align="right">8.00</td>
    <td align="right">12.00</td>
    <td align="right">3.80</td>
    <td align="right">702.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOT</td>
    <td align="right">689.21</td>
    <td align="right">64.0</td>
    <td align="right">10.770</td>
    <td align="right">9.285E-002</td>
    <td align="right">15.000</td>
    <td align="right">14.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_MID1</td>
    <td align="right">172.30</td>
    <td align="right">100.0</td>
    <td align="right">1.723</td>
    <td align="right">0.580</td>
    <td align="right">15.000</td>
    <td align="right">14.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_MID2</td>
    <td align="right">172.30</td>
    <td align="right">16.0</td>
    <td align="right">10.770</td>
    <td align="right">9.285E-002</td>
    <td align="right">15.000</td>
    <td align="right">14.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_MID3</td>
    <td align="right">172.30</td>
    <td align="right">16.0</td>
    <td align="right">10.770</td>
    <td align="right">9.285E-002</td>
    <td align="right">15.000</td>
    <td align="right">14.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE_MID4</td>
    <td align="right">172.30</td>
    <td align="right">16.0</td>
    <td align="right">10.770</td>
    <td align="right">9.285E-002</td>
    <td align="right">15.000</td>
    <td align="right">14.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORE_TOP</td>
    <td align="right">689.21</td>
    <td align="right">64.0</td>
    <td align="right">10.770</td>
    <td align="right">9.285E-002</td>
    <td align="right">15.000</td>
    <td align="right">14.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">10.770</td>
    <td align="right">9.285E-002</td>
    <td align="right">15.000</td>
    <td align="right">14.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">10.770</td>
    <td align="right">9.285E-002</td>
    <td align="right">15.000</td>
    <td align="right">14.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">10.770</td>
    <td align="right">9.285E-002</td>
    <td align="right">15.000</td>
    <td align="right">14.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">10.770</td>
    <td align="right">9.285E-002</td>
    <td align="right">15.000</td>
    <td align="right">14.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE_MID_N</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">10.770</td>
    <td align="right">9.285E-002</td>
    <td align="right">15.000</td>
    <td align="right">14.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE_MID_E</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">10.770</td>
    <td align="right">9.285E-002</td>
    <td align="right">15.000</td>
    <td align="right">14.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE_MID_S</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">10.770</td>
    <td align="right">9.285E-002</td>
    <td align="right">15.000</td>
    <td align="right">14.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE_MID_W</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">10.770</td>
    <td align="right">9.285E-002</td>
    <td align="right">15.000</td>
    <td align="right">14.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">10.770</td>
    <td align="right">9.285E-002</td>
    <td align="right">15.000</td>
    <td align="right">14.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">10.770</td>
    <td align="right">9.285E-002</td>
    <td align="right">15.000</td>
    <td align="right">14.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">10.770</td>
    <td align="right">9.285E-002</td>
    <td align="right">15.000</td>
    <td align="right">14.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">10.770</td>
    <td align="right">9.285E-002</td>
    <td align="right">15.000</td>
    <td align="right">14.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BOT_PLENUM</td>
    <td align="right">1340.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">MID_PLENUM</td>
    <td align="right">1340.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">TOP_PLENUM</td>
    <td align="right">1340.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BOT_TOILET</td>
    <td align="right">50.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BOT_STAIRS</td>
    <td align="right">60.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">6.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">MID_TOILET</td>
    <td align="right">50.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">MID_STAIRS</td>
    <td align="right">60.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">6.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">TOP_TOILET</td>
    <td align="right">50.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">TOP_STAIRS</td>
    <td align="right">60.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">6.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BOT_PARKING</td>
    <td align="right">1220.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BOT_PARKING_CORE</td>
    <td align="right">180.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">MID_PARKING</td>
    <td align="right">1220.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">MID_PARKING_CORE</td>
    <td align="right">180.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">TOP_PARKING</td>
    <td align="right">1220.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">TOP_PARKING_CORE</td>
    <td align="right">180.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOT</td>
    <td align="right">SCH_OCCUPANCY</td>
    <td align="right">CORE_BOT</td>
    <td align="right">689.21</td>
    <td align="right">64.0</td>
    <td align="right">64.0</td>
    <td align="right">9.285E-002</td>
    <td align="right">10.770</td>
    <td align="right">0.580</td>
    <td align="right">0.420</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SCH_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">64</td>
    <td align="right">Zone Averaged</td>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">SCH_CLOTHING</td>
    <td align="right">SCH_AIR_VELO</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_MID1</td>
    <td align="right">SCH_OCCUPANCY_TARGET</td>
    <td align="right">CORE_MID1</td>
    <td align="right">172.30</td>
    <td align="right">100.0</td>
    <td align="right">100.0</td>
    <td align="right">0.580</td>
    <td align="right">1.723</td>
    <td align="right">0.580</td>
    <td align="right">0.420</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SCH_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">SCH_CLOTHING</td>
    <td align="right">SCH_AIR_VELO</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_MID2</td>
    <td align="right">SCH_OCCUPANCY</td>
    <td align="right">CORE_MID2</td>
    <td align="right">172.30</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">9.285E-002</td>
    <td align="right">10.770</td>
    <td align="right">0.580</td>
    <td align="right">0.420</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SCH_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">16</td>
    <td align="right">Zone Averaged</td>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">SCH_CLOTHING</td>
    <td align="right">SCH_AIR_VELO</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_MID3</td>
    <td align="right">SCH_OCCUPANCY</td>
    <td align="right">CORE_MID3</td>
    <td align="right">172.30</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">9.285E-002</td>
    <td align="right">10.770</td>
    <td align="right">0.580</td>
    <td align="right">0.420</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SCH_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">16</td>
    <td align="right">Zone Averaged</td>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">SCH_CLOTHING</td>
    <td align="right">SCH_AIR_VELO</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE_MID4</td>
    <td align="right">SCH_OCCUPANCY</td>
    <td align="right">CORE_MID4</td>
    <td align="right">172.30</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">9.285E-002</td>
    <td align="right">10.770</td>
    <td align="right">0.580</td>
    <td align="right">0.420</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SCH_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">16</td>
    <td align="right">Zone Averaged</td>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">SCH_CLOTHING</td>
    <td align="right">SCH_AIR_VELO</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORE_TOP</td>
    <td align="right">SCH_OCCUPANCY</td>
    <td align="right">CORE_TOP</td>
    <td align="right">689.21</td>
    <td align="right">64.0</td>
    <td align="right">64.0</td>
    <td align="right">9.285E-002</td>
    <td align="right">10.770</td>
    <td align="right">0.580</td>
    <td align="right">0.420</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SCH_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">64</td>
    <td align="right">Zone Averaged</td>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">SCH_CLOTHING</td>
    <td align="right">SCH_AIR_VELO</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">SCH_OCCUPANCY</td>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">13.9</td>
    <td align="right">9.285E-002</td>
    <td align="right">10.770</td>
    <td align="right">0.580</td>
    <td align="right">0.420</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SCH_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
    <td align="right">Zone Averaged</td>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">SCH_CLOTHING</td>
    <td align="right">SCH_AIR_VELO</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">SCH_OCCUPANCY</td>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">13.9</td>
    <td align="right">9.285E-002</td>
    <td align="right">10.770</td>
    <td align="right">0.580</td>
    <td align="right">0.420</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SCH_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
    <td align="right">Zone Averaged</td>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">SCH_CLOTHING</td>
    <td align="right">SCH_AIR_VELO</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">SCH_OCCUPANCY</td>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">13.9</td>
    <td align="right">9.285E-002</td>
    <td align="right">10.770</td>
    <td align="right">0.580</td>
    <td align="right">0.420</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SCH_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
    <td align="right">Zone Averaged</td>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">SCH_CLOTHING</td>
    <td align="right">SCH_AIR_VELO</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">SCH_OCCUPANCY</td>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">13.9</td>
    <td align="right">9.285E-002</td>
    <td align="right">10.770</td>
    <td align="right">0.580</td>
    <td align="right">0.420</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SCH_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
    <td align="right">Zone Averaged</td>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">SCH_CLOTHING</td>
    <td align="right">SCH_AIR_VELO</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE_MID_N</td>
    <td align="right">SCH_OCCUPANCY</td>
    <td align="right">ZONE_MID_N</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">13.9</td>
    <td align="right">9.285E-002</td>
    <td align="right">10.770</td>
    <td align="right">0.580</td>
    <td align="right">0.420</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SCH_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
    <td align="right">Zone Averaged</td>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">SCH_CLOTHING</td>
    <td align="right">SCH_AIR_VELO</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE_MID_E</td>
    <td align="right">SCH_OCCUPANCY</td>
    <td align="right">ZONE_MID_E</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">13.9</td>
    <td align="right">9.285E-002</td>
    <td align="right">10.770</td>
    <td align="right">0.580</td>
    <td align="right">0.420</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SCH_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
    <td align="right">Zone Averaged</td>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">SCH_CLOTHING</td>
    <td align="right">SCH_AIR_VELO</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE_MID_S</td>
    <td align="right">SCH_OCCUPANCY</td>
    <td align="right">ZONE_MID_S</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">13.9</td>
    <td align="right">9.285E-002</td>
    <td align="right">10.770</td>
    <td align="right">0.580</td>
    <td align="right">0.420</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SCH_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
    <td align="right">Zone Averaged</td>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">SCH_CLOTHING</td>
    <td align="right">SCH_AIR_VELO</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE_MID_W</td>
    <td align="right">SCH_OCCUPANCY</td>
    <td align="right">ZONE_MID_W</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">13.9</td>
    <td align="right">9.285E-002</td>
    <td align="right">10.770</td>
    <td align="right">0.580</td>
    <td align="right">0.420</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SCH_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
    <td align="right">Zone Averaged</td>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">SCH_CLOTHING</td>
    <td align="right">SCH_AIR_VELO</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">SCH_OCCUPANCY</td>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">13.9</td>
    <td align="right">9.285E-002</td>
    <td align="right">10.770</td>
    <td align="right">0.580</td>
    <td align="right">0.420</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SCH_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
    <td align="right">Zone Averaged</td>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">SCH_CLOTHING</td>
    <td align="right">SCH_AIR_VELO</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">SCH_OCCUPANCY</td>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">13.9</td>
    <td align="right">9.285E-002</td>
    <td align="right">10.770</td>
    <td align="right">0.580</td>
    <td align="right">0.420</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SCH_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
    <td align="right">Zone Averaged</td>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">SCH_CLOTHING</td>
    <td align="right">SCH_AIR_VELO</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">SCH_OCCUPANCY</td>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">13.9</td>
    <td align="right">9.285E-002</td>
    <td align="right">10.770</td>
    <td align="right">0.580</td>
    <td align="right">0.420</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SCH_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
    <td align="right">Zone Averaged</td>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">SCH_CLOTHING</td>
    <td align="right">SCH_AIR_VELO</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">SCH_OCCUPANCY</td>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">13.9</td>
    <td align="right">9.285E-002</td>
    <td align="right">10.770</td>
    <td align="right">0.580</td>
    <td align="right">0.420</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SCH_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
    <td align="right">Zone Averaged</td>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">SCH_CLOTHING</td>
    <td align="right">SCH_AIR_VELO</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOT_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">CORE_BOT</td>
    <td align="right">689.21</td>
    <td align="right">64.0</td>
    <td align="right">10338.106</td>
    <td align="right">15.000</td>
    <td align="right">161.550</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">516.905</td>
    <td align="right">10338.106</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_MID1_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">CORE_MID1</td>
    <td align="right">172.30</td>
    <td align="right">100.0</td>
    <td align="right">2584.526</td>
    <td align="right">15.000</td>
    <td align="right">25.845</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">129.226</td>
    <td align="right">2584.526</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_MID2_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">CORE_MID2</td>
    <td align="right">172.30</td>
    <td align="right">16.0</td>
    <td align="right">2584.526</td>
    <td align="right">15.000</td>
    <td align="right">161.550</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">129.226</td>
    <td align="right">2584.526</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_MID3_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">CORE_MID3</td>
    <td align="right">172.30</td>
    <td align="right">16.0</td>
    <td align="right">2584.526</td>
    <td align="right">15.000</td>
    <td align="right">161.550</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">129.226</td>
    <td align="right">2584.526</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE_MID4_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">CORE_MID4</td>
    <td align="right">172.30</td>
    <td align="right">16.0</td>
    <td align="right">2584.526</td>
    <td align="right">15.000</td>
    <td align="right">161.550</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">129.226</td>
    <td align="right">2584.526</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORE_TOP_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">CORE_TOP</td>
    <td align="right">689.21</td>
    <td align="right">64.0</td>
    <td align="right">10338.106</td>
    <td align="right">15.000</td>
    <td align="right">161.550</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">516.905</td>
    <td align="right">10338.106</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE_BOT_N_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2252.942</td>
    <td align="right">15.000</td>
    <td align="right">161.550</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">112.647</td>
    <td align="right">2252.942</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE_BOT_E_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2252.995</td>
    <td align="right">15.000</td>
    <td align="right">161.550</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">112.650</td>
    <td align="right">2252.995</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE_BOT_S_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2252.992</td>
    <td align="right">15.000</td>
    <td align="right">161.550</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">112.650</td>
    <td align="right">2252.992</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE_BOT_W_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2252.995</td>
    <td align="right">15.000</td>
    <td align="right">161.550</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">112.650</td>
    <td align="right">2252.995</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE_MID_N_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">ZONE_MID_N</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2252.942</td>
    <td align="right">15.000</td>
    <td align="right">161.550</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">112.647</td>
    <td align="right">2252.942</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE_MID_E_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">ZONE_MID_E</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2252.995</td>
    <td align="right">15.000</td>
    <td align="right">161.550</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">112.650</td>
    <td align="right">2252.995</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE_MID_S_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">ZONE_MID_S</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2252.992</td>
    <td align="right">15.000</td>
    <td align="right">161.550</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">112.650</td>
    <td align="right">2252.992</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE_MID_W_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">ZONE_MID_W</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2252.995</td>
    <td align="right">15.000</td>
    <td align="right">161.550</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">112.650</td>
    <td align="right">2252.995</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE_TOP_N_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2252.942</td>
    <td align="right">15.000</td>
    <td align="right">161.550</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">112.647</td>
    <td align="right">2252.942</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE_TOP_E_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2252.995</td>
    <td align="right">15.000</td>
    <td align="right">161.550</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">112.650</td>
    <td align="right">2252.995</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE_TOP_S_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2252.992</td>
    <td align="right">15.000</td>
    <td align="right">161.550</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">112.650</td>
    <td align="right">2252.992</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE_TOP_W_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2252.995</td>
    <td align="right">15.000</td>
    <td align="right">161.550</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">112.650</td>
    <td align="right">2252.995</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BOT_PARKING_LIGHTS</td>
    <td align="right">SCH_LIGHTING_CARPARK</td>
    <td align="right">BOT_PARKING</td>
    <td align="right">1220.00</td>
    <td align="right">0.0</td>
    <td align="right">6100.000</td>
    <td align="right">5.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">Parking_Lights</td>
    <td align="right">3050.000</td>
    <td align="right">6100.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BOT_PARKING_CORE_LIGHTS</td>
    <td align="right">SCH_LIGHTING_CARPARK</td>
    <td align="right">BOT_PARKING_CORE</td>
    <td align="right">180.00</td>
    <td align="right">0.0</td>
    <td align="right">900.000</td>
    <td align="right">5.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">Parking_Lights</td>
    <td align="right">450.000</td>
    <td align="right">900.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">MID_PARKING_LIGHTS</td>
    <td align="right">SCH_LIGHTING_CARPARK</td>
    <td align="right">MID_PARKING</td>
    <td align="right">1220.00</td>
    <td align="right">0.0</td>
    <td align="right">6100.000</td>
    <td align="right">5.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">Parking_Lights</td>
    <td align="right">3050.000</td>
    <td align="right">6100.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">MID_PARKING_CORE_LIGHTS</td>
    <td align="right">SCH_LIGHTING_CARPARK</td>
    <td align="right">MID_PARKING_CORE</td>
    <td align="right">180.00</td>
    <td align="right">0.0</td>
    <td align="right">900.000</td>
    <td align="right">5.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">Parking_Lights</td>
    <td align="right">450.000</td>
    <td align="right">900.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">TOP_PARKING_LIGHTS</td>
    <td align="right">SCH_LIGHTING_CARPARK</td>
    <td align="right">TOP_PARKING</td>
    <td align="right">1220.00</td>
    <td align="right">0.0</td>
    <td align="right">6100.000</td>
    <td align="right">5.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">Parking_Lights</td>
    <td align="right">3050.000</td>
    <td align="right">6100.000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">TOP_PARKING_CORE_LIGHTS</td>
    <td align="right">SCH_LIGHTING_CARPARK</td>
    <td align="right">TOP_PARKING_CORE</td>
    <td align="right">180.00</td>
    <td align="right">0.0</td>
    <td align="right">900.000</td>
    <td align="right">5.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">Parking_Lights</td>
    <td align="right">450.000</td>
    <td align="right">900.000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BOT_STAIRS_LIGHTS</td>
    <td align="right">SCH_LIGHTING_STAIRCASE</td>
    <td align="right">BOT_STAIRS</td>
    <td align="right">60.00</td>
    <td align="right">0.0</td>
    <td align="right">360.000</td>
    <td align="right">6.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">180.000</td>
    <td align="right">360.000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">MID_STAIRS_LIGHTS</td>
    <td align="right">SCH_LIGHTING_STAIRCASE</td>
    <td align="right">MID_STAIRS</td>
    <td align="right">60.00</td>
    <td align="right">0.0</td>
    <td align="right">360.000</td>
    <td align="right">6.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">180.000</td>
    <td align="right">360.000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">TOP_STAIRS_LIGHTS</td>
    <td align="right">SCH_LIGHTING_STAIRCASE</td>
    <td align="right">TOP_STAIRS</td>
    <td align="right">60.00</td>
    <td align="right">0.0</td>
    <td align="right">360.000</td>
    <td align="right">6.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">180.000</td>
    <td align="right">360.000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BOT_TOILET_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">BOT_TOILET</td>
    <td align="right">50.00</td>
    <td align="right">0.0</td>
    <td align="right">500.000</td>
    <td align="right">10.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">25.000</td>
    <td align="right">500.000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">MID_TOILET_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">MID_TOILET</td>
    <td align="right">50.00</td>
    <td align="right">0.0</td>
    <td align="right">500.000</td>
    <td align="right">10.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">25.000</td>
    <td align="right">500.000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">TOP_TOILET_LIGHTS</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">TOP_TOILET</td>
    <td align="right">50.00</td>
    <td align="right">0.0</td>
    <td align="right">500.000</td>
    <td align="right">10.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General_Lights</td>
    <td align="right">25.000</td>
    <td align="right">500.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOT_MISCPLUG_EQUIP</td>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">CORE_BOT</td>
    <td align="right">689.21</td>
    <td align="right">64.0</td>
    <td align="right">9648.898</td>
    <td align="right">14.000</td>
    <td align="right">150.780</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MiscPlug</td>
    <td align="right">482.445</td>
    <td align="right">9648.898</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_MID1_MISCPLUG_EQUIP</td>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">CORE_MID1</td>
    <td align="right">172.30</td>
    <td align="right">100.0</td>
    <td align="right">2412.225</td>
    <td align="right">14.000</td>
    <td align="right">24.122</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MiscPlug</td>
    <td align="right">120.611</td>
    <td align="right">2412.225</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_MID2_MISCPLUG_EQUIP</td>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">CORE_MID2</td>
    <td align="right">172.30</td>
    <td align="right">16.0</td>
    <td align="right">2412.225</td>
    <td align="right">14.000</td>
    <td align="right">150.780</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MiscPlug</td>
    <td align="right">120.611</td>
    <td align="right">2412.225</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_MID3_MISCPLUG_EQUIP</td>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">CORE_MID3</td>
    <td align="right">172.30</td>
    <td align="right">16.0</td>
    <td align="right">2412.225</td>
    <td align="right">14.000</td>
    <td align="right">150.780</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MiscPlug</td>
    <td align="right">120.611</td>
    <td align="right">2412.225</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE_MID4_MISCPLUG_EQUIP</td>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">CORE_MID4</td>
    <td align="right">172.30</td>
    <td align="right">16.0</td>
    <td align="right">2412.225</td>
    <td align="right">14.000</td>
    <td align="right">150.780</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MiscPlug</td>
    <td align="right">120.611</td>
    <td align="right">2412.225</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORE_TOP_MISCPLUG_EQUIP</td>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">CORE_TOP</td>
    <td align="right">689.21</td>
    <td align="right">64.0</td>
    <td align="right">9648.898</td>
    <td align="right">14.000</td>
    <td align="right">150.780</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MiscPlug</td>
    <td align="right">482.445</td>
    <td align="right">9648.898</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE_BOT_N_MISCPLUG_EQUIP</td>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2102.746</td>
    <td align="right">14.000</td>
    <td align="right">150.780</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MiscPlug</td>
    <td align="right">105.137</td>
    <td align="right">2102.746</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE_BOT_E_MISCPLUG_EQUIP</td>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2102.795</td>
    <td align="right">14.000</td>
    <td align="right">150.780</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MiscPlug</td>
    <td align="right">105.140</td>
    <td align="right">2102.795</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE_BOT_S_MISCPLUG_EQUIP</td>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2102.792</td>
    <td align="right">14.000</td>
    <td align="right">150.780</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MiscPlug</td>
    <td align="right">105.140</td>
    <td align="right">2102.792</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE_BOT_W_MISCPLUG_EQUIP</td>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2102.795</td>
    <td align="right">14.000</td>
    <td align="right">150.780</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MiscPlug</td>
    <td align="right">105.140</td>
    <td align="right">2102.795</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE_MID_N_MISCPLUG_EQUIP</td>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">ZONE_MID_N</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2102.746</td>
    <td align="right">14.000</td>
    <td align="right">150.780</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MiscPlug</td>
    <td align="right">105.137</td>
    <td align="right">2102.746</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE_MID_E_MISCPLUG_EQUIP</td>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">ZONE_MID_E</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2102.795</td>
    <td align="right">14.000</td>
    <td align="right">150.780</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MiscPlug</td>
    <td align="right">105.140</td>
    <td align="right">2102.795</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE_MID_S_MISCPLUG_EQUIP</td>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">ZONE_MID_S</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2102.792</td>
    <td align="right">14.000</td>
    <td align="right">150.780</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MiscPlug</td>
    <td align="right">105.140</td>
    <td align="right">2102.792</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE_MID_W_MISCPLUG_EQUIP</td>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">ZONE_MID_W</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2102.795</td>
    <td align="right">14.000</td>
    <td align="right">150.780</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MiscPlug</td>
    <td align="right">105.140</td>
    <td align="right">2102.795</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE_TOP_N_MISCPLUG_EQUIP</td>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2102.746</td>
    <td align="right">14.000</td>
    <td align="right">150.780</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MiscPlug</td>
    <td align="right">105.137</td>
    <td align="right">2102.746</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE_TOP_E_MISCPLUG_EQUIP</td>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2102.795</td>
    <td align="right">14.000</td>
    <td align="right">150.780</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MiscPlug</td>
    <td align="right">105.140</td>
    <td align="right">2102.795</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE_TOP_S_MISCPLUG_EQUIP</td>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2102.792</td>
    <td align="right">14.000</td>
    <td align="right">150.780</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MiscPlug</td>
    <td align="right">105.140</td>
    <td align="right">2102.792</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE_TOP_W_MISCPLUG_EQUIP</td>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">150.20</td>
    <td align="right">13.9</td>
    <td align="right">2102.795</td>
    <td align="right">14.000</td>
    <td align="right">150.780</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MiscPlug</td>
    <td align="right">105.140</td>
    <td align="right">2102.795</td>
  </tr>
</table>
<br><br>
<b>Solar View Factor Check Values</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Solar View Factor Check Values-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone/Enclosure Name</td>
    <td align="right">Original Check Value</td>
    <td align="right">Calculated Fixed Check Value</td>
    <td align="right">Final Check Value</td>
    <td align="right">Number of Iterations</td>
    <td align="right">Fixed RowSum Convergence</td>
    <td align="right">Used RowSum Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOT</td>
    <td align="right">1.776357E-015</td>
    <td align="right">8.288947E-004</td>
    <td align="right">8.288947E-004</td>
    <td align="right">11</td>
    <td align="right">8.288947E-004</td>
    <td align="right">8.288947E-004</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_MID1</td>
    <td align="right">0.000000</td>
    <td align="right">9.574247E-004</td>
    <td align="right">9.574247E-004</td>
    <td align="right">78</td>
    <td align="right">9.574247E-004</td>
    <td align="right">9.574247E-004</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_MID2</td>
    <td align="right">8.881784E-016</td>
    <td align="right">9.545664E-004</td>
    <td align="right">9.545664E-004</td>
    <td align="right">75</td>
    <td align="right">9.545664E-004</td>
    <td align="right">9.545664E-004</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_MID3</td>
    <td align="right">8.881784E-016</td>
    <td align="right">9.785078E-004</td>
    <td align="right">9.785078E-004</td>
    <td align="right">81</td>
    <td align="right">9.785078E-004</td>
    <td align="right">9.785078E-004</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE_MID4</td>
    <td align="right">0.000000</td>
    <td align="right">9.574247E-004</td>
    <td align="right">9.574247E-004</td>
    <td align="right">78</td>
    <td align="right">9.574247E-004</td>
    <td align="right">9.574247E-004</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORE_TOP</td>
    <td align="right">1.776357E-015</td>
    <td align="right">8.537152E-004</td>
    <td align="right">8.537152E-004</td>
    <td align="right">10</td>
    <td align="right">8.537152E-004</td>
    <td align="right">8.537152E-004</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">0.000000</td>
    <td align="right">9.637183E-004</td>
    <td align="right">9.637183E-004</td>
    <td align="right">34</td>
    <td align="right">9.637183E-004</td>
    <td align="right">9.637183E-004</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">1.776357E-015</td>
    <td align="right">8.408590E-004</td>
    <td align="right">8.408590E-004</td>
    <td align="right">28</td>
    <td align="right">8.408590E-004</td>
    <td align="right">8.408590E-004</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">1.776357E-015</td>
    <td align="right">9.664101E-004</td>
    <td align="right">9.664101E-004</td>
    <td align="right">33</td>
    <td align="right">9.664101E-004</td>
    <td align="right">9.664101E-004</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">0.000000</td>
    <td align="right">9.923803E-004</td>
    <td align="right">9.923803E-004</td>
    <td align="right">28</td>
    <td align="right">9.923803E-004</td>
    <td align="right">9.923803E-004</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE_MID_N</td>
    <td align="right">1.776357E-015</td>
    <td align="right">9.918103E-004</td>
    <td align="right">9.918103E-004</td>
    <td align="right">34</td>
    <td align="right">9.918103E-004</td>
    <td align="right">9.918103E-004</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE_MID_E</td>
    <td align="right">1.776357E-015</td>
    <td align="right">9.923803E-004</td>
    <td align="right">9.923803E-004</td>
    <td align="right">28</td>
    <td align="right">9.923803E-004</td>
    <td align="right">9.923803E-004</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE_MID_S</td>
    <td align="right">1.776357E-015</td>
    <td align="right">9.318837E-004</td>
    <td align="right">9.318837E-004</td>
    <td align="right">32</td>
    <td align="right">9.318837E-004</td>
    <td align="right">9.318837E-004</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE_MID_W</td>
    <td align="right">1.776357E-015</td>
    <td align="right">9.923803E-004</td>
    <td align="right">9.923803E-004</td>
    <td align="right">28</td>
    <td align="right">9.923803E-004</td>
    <td align="right">9.923803E-004</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">1.776357E-015</td>
    <td align="right">9.843621E-004</td>
    <td align="right">9.843621E-004</td>
    <td align="right">33</td>
    <td align="right">9.843621E-004</td>
    <td align="right">9.843621E-004</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">0.000000</td>
    <td align="right">8.408590E-004</td>
    <td align="right">8.408590E-004</td>
    <td align="right">28</td>
    <td align="right">8.408590E-004</td>
    <td align="right">8.408590E-004</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">0.000000</td>
    <td align="right">9.453048E-004</td>
    <td align="right">9.453048E-004</td>
    <td align="right">32</td>
    <td align="right">9.453048E-004</td>
    <td align="right">9.453048E-004</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">1.776357E-015</td>
    <td align="right">9.923803E-004</td>
    <td align="right">9.923803E-004</td>
    <td align="right">28</td>
    <td align="right">9.923803E-004</td>
    <td align="right">9.923803E-004</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BOT_PLENUM</td>
    <td align="right">0.000000</td>
    <td align="right">9.813168E-004</td>
    <td align="right">9.813168E-004</td>
    <td align="right">98</td>
    <td align="right">9.813168E-004</td>
    <td align="right">9.813168E-004</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">MID_PLENUM</td>
    <td align="right">3.552714E-015</td>
    <td align="right">9.678974E-004</td>
    <td align="right">9.678974E-004</td>
    <td align="right">101</td>
    <td align="right">9.678974E-004</td>
    <td align="right">9.678974E-004</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">TOP_PLENUM</td>
    <td align="right">0.000000</td>
    <td align="right">9.813168E-004</td>
    <td align="right">9.813168E-004</td>
    <td align="right">98</td>
    <td align="right">9.813168E-004</td>
    <td align="right">9.813168E-004</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BOT_TOILET</td>
    <td align="right">8.881784E-016</td>
    <td align="right">7.197846E-004</td>
    <td align="right">7.197846E-004</td>
    <td align="right">10</td>
    <td align="right">7.197846E-004</td>
    <td align="right">7.197846E-004</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BOT_STAIRS</td>
    <td align="right">5.329071E-015</td>
    <td align="right">6.401994E-004</td>
    <td align="right">6.401994E-004</td>
    <td align="right">10</td>
    <td align="right">6.401994E-004</td>
    <td align="right">6.401994E-004</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">MID_TOILET</td>
    <td align="right">0.000000</td>
    <td align="right">7.197846E-004</td>
    <td align="right">7.197846E-004</td>
    <td align="right">10</td>
    <td align="right">7.197846E-004</td>
    <td align="right">7.197846E-004</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">MID_STAIRS</td>
    <td align="right">3.552714E-015</td>
    <td align="right">6.401994E-004</td>
    <td align="right">6.401994E-004</td>
    <td align="right">10</td>
    <td align="right">6.401994E-004</td>
    <td align="right">6.401994E-004</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">TOP_TOILET</td>
    <td align="right">0.000000</td>
    <td align="right">7.197846E-004</td>
    <td align="right">7.197846E-004</td>
    <td align="right">10</td>
    <td align="right">7.197846E-004</td>
    <td align="right">7.197846E-004</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">TOP_STAIRS</td>
    <td align="right">0.000000</td>
    <td align="right">6.401994E-004</td>
    <td align="right">6.401994E-004</td>
    <td align="right">10</td>
    <td align="right">6.401994E-004</td>
    <td align="right">6.401994E-004</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BOT_PARKING</td>
    <td align="right">2.618059</td>
    <td align="right">7.623771E-004</td>
    <td align="right">7.623771E-004</td>
    <td align="right">9</td>
    <td align="right">25.000000</td>
    <td align="right">7.623771E-004</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BOT_PARKING_CORE</td>
    <td align="right">8.881784E-015</td>
    <td align="right">9.026489E-004</td>
    <td align="right">9.026489E-004</td>
    <td align="right">11</td>
    <td align="right">9.026489E-004</td>
    <td align="right">9.026489E-004</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">MID_PARKING</td>
    <td align="right">1.875411</td>
    <td align="right">7.099586E-004</td>
    <td align="right">7.099586E-004</td>
    <td align="right">7</td>
    <td align="right">30.000000</td>
    <td align="right">7.099586E-004</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">MID_PARKING_CORE</td>
    <td align="right">8.881784E-015</td>
    <td align="right">9.026489E-004</td>
    <td align="right">9.026489E-004</td>
    <td align="right">11</td>
    <td align="right">9.026489E-004</td>
    <td align="right">9.026489E-004</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">TOP_PARKING</td>
    <td align="right">2.096138</td>
    <td align="right">5.782253E-004</td>
    <td align="right">5.782253E-004</td>
    <td align="right">11</td>
    <td align="right">33.000000</td>
    <td align="right">5.782253E-004</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">TOP_PARKING_CORE</td>
    <td align="right">8.881784E-015</td>
    <td align="right">9.026489E-004</td>
    <td align="right">9.026489E-004</td>
    <td align="right">11</td>
    <td align="right">9.026489E-004</td>
    <td align="right">9.026489E-004</td>
  </tr>
</table>
<br><br>
<b>Construction CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Construction CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">#CTFs</td>
    <td align="right">Time Step {hours}</td>
    <td align="right">ThermalConductance {w/m2-K}</td>
    <td align="right">OuterThermalAbsorptance</td>
    <td align="right">InnerThermalAbsorptance</td>
    <td align="right">OuterSolarAbsorptance</td>
    <td align="right">InnerSolarAbsorptance</td>
    <td align="right">Roughness</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SGP_EXTERIOR_WALL</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">5</td>
    <td align="right">1.000</td>
    <td align="right">0.4159</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SGP_CAR_PARK_WALL</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">1.000</td>
    <td align="right">9.613</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SGP_CAR_PARK_FLOOR</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">1.000</td>
    <td align="right">7.210</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SGP_INFRARED_WALL</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">100.0</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SGP_FLOOR</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">1.000</td>
    <td align="right">3.492</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SGP_CEILING</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">1.000</td>
    <td align="right">3.492</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">VeryRough</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SGP_DROP_CEILING</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1.000</td>
    <td align="right">3.800</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SGP_BRICK_WALL</td>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1.000</td>
    <td align="right">8.070</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Rough</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SGP_INTERIORFURNISHINGS</td>
    <td align="right">12</td>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">1.000</td>
    <td align="right">0.8333</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SGP_ROOF</td>
    <td align="right">13</td>
    <td align="right">3</td>
    <td align="right">8</td>
    <td align="right">1.000</td>
    <td align="right">0.6020</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
</table>
<br><br>
<b>Material CTF Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material CTF Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {kg/m3}</td>
    <td align="right">Specific Heat {J/kg-K}</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SGP_GLASS_6MM</td>
    <td align="right">0.0060</td>
    <td align="right">1.053</td>
    <td align="right">2500.000</td>
    <td align="right">840.000</td>
    <td align="right">0.5698E-02</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SGP_ALUMINUM_SHADOW_BOX_3MM</td>
    <td align="right">0.0030</td>
    <td align="right">211.000</td>
    <td align="right">2672.000</td>
    <td align="right">900.000</td>
    <td align="right">0.1422E-04</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SGP_SEMI_RIGID_INSULATION_75MM</td>
    <td align="right">0.0750</td>
    <td align="right">0.034</td>
    <td align="right">180.000</td>
    <td align="right">840.000</td>
    <td align="right">2.239</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SGP_CONCRETE_150MM</td>
    <td align="right">0.1500</td>
    <td align="right">1.442</td>
    <td align="right">2400.000</td>
    <td align="right">832.000</td>
    <td align="right">0.1040</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SGP_CONCRETE_200MM</td>
    <td align="right">0.2000</td>
    <td align="right">1.442</td>
    <td align="right">2400.000</td>
    <td align="right">832.000</td>
    <td align="right">0.1387</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SGP_IRTMATERIAL</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.1000E-01</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SGP_CONCRETE_100MM</td>
    <td align="right">0.1000</td>
    <td align="right">1.442</td>
    <td align="right">2400.000</td>
    <td align="right">832.000</td>
    <td align="right">0.6935E-01</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SGP_CARPET</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.2170</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SGP_CARPET</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.2170</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SGP_CONCRETE_100MM</td>
    <td align="right">0.1000</td>
    <td align="right">1.442</td>
    <td align="right">2400.000</td>
    <td align="right">832.000</td>
    <td align="right">0.6935E-01</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SGP_CEILING_TILE_15MM</td>
    <td align="right">0.0150</td>
    <td align="right">0.057</td>
    <td align="right">288.000</td>
    <td align="right">1339.000</td>
    <td align="right">0.2632</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">SGP_COVERED_BRICK_100MM</td>
    <td align="right">0.1000</td>
    <td align="right">0.807</td>
    <td align="right">1760.000</td>
    <td align="right">843.000</td>
    <td align="right">0.1239</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SGP_WOOD_150MM</td>
    <td align="right">0.1500</td>
    <td align="right">0.125</td>
    <td align="right">608.000</td>
    <td align="right">1210.000</td>
    <td align="right">1.200</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SGP_CEMENT_SAND_SCREED_50MM</td>
    <td align="right">0.0500</td>
    <td align="right">0.533</td>
    <td align="right">1568.000</td>
    <td align="right">991.000</td>
    <td align="right">0.9381E-01</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SGP_EXP_POLYSTYRENE_50MM</td>
    <td align="right">0.0500</td>
    <td align="right">0.035</td>
    <td align="right">16.000</td>
    <td align="right">1210.000</td>
    <td align="right">1.429</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SGP_CONCRETE_200MM</td>
    <td align="right">0.2000</td>
    <td align="right">1.442</td>
    <td align="right">2400.000</td>
    <td align="right">832.000</td>
    <td align="right">0.1387</td>
  </tr>
</table>
<br><br>
<b>Material:Air</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material:Air-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SGP_AIR_GAP_150MM</td>
    <td align="right">0.1600</td>
  </tr>
</table>
<br><br>
<b>CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time</td>
    <td align="right">Outside</td>
    <td align="right">Cross</td>
    <td align="right">Inside</td>
    <td align="right">Flux (except final one)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">-0.38820874E-07</td>
    <td align="right">0.27078105E-10</td>
    <td align="right">-0.60701659E-10</td>
    <td align="right">0.62608096E-14</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">0.40860124E-03</td>
    <td align="right">0.18532367E-05</td>
    <td align="right">0.44185440E-05</td>
    <td align="right">-0.11500813E-07</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">3</td>
    <td align="right">-0.79538015E-01</td>
    <td align="right">0.16394331E-02</td>
    <td align="right">-0.36645065E-02</td>
    <td align="right">0.12041395E-03</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">2</td>
    <td align="right">1.9620556</td>
    <td align="right">0.59780402E-01</td>
    <td align="right">0.15955815</td>
    <td align="right">-0.21604892E-01</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">1</td>
    <td align="right">-7.6541057</td>
    <td align="right">0.16703443</td>
    <td align="right">-1.1233825</td>
    <td align="right">0.40151010</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">6.0290168</td>
    <td align="right">0.29381140E-01</td>
    <td align="right">1.2253217</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">5</td>
    <td align="right">-0.17642119E-10</td>
    <td align="right">0.13656244E-10</td>
    <td align="right">-0.17642117E-10</td>
    <td align="right">0.22066330E-15</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">4</td>
    <td align="right">0.67555998E-05</td>
    <td align="right">0.45089999E-05</td>
    <td align="right">0.67555998E-05</td>
    <td align="right">-0.63228514E-09</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">3</td>
    <td align="right">-0.26647559E-01</td>
    <td align="right">0.13144853E-01</td>
    <td align="right">-0.26647559E-01</td>
    <td align="right">0.25408674E-04</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">3.0966760</td>
    <td align="right">0.96033364</td>
    <td align="right">3.0966760</td>
    <td align="right">-0.14457724E-01</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">-25.790507</td>
    <td align="right">3.9618424</td>
    <td align="right">-25.790507</td>
    <td align="right">0.39907095</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">0</td>
    <td align="right">28.636146</td>
    <td align="right">0.98034855</td>
    <td align="right">28.636146</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">5</td>
    <td align="right">-0.59329711E-06</td>
    <td align="right">0.10007390E-06</td>
    <td align="right">-0.59329711E-06</td>
    <td align="right">0.15607100E-08</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">4</td>
    <td align="right">0.17723104E-02</td>
    <td align="right">0.39907654E-03</td>
    <td align="right">0.17723104E-02</td>
    <td align="right">-0.73112431E-05</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">3</td>
    <td align="right">-0.38180075</td>
    <td align="right">0.66085152E-01</td>
    <td align="right">-0.38180075</td>
    <td align="right">0.28911864E-02</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">2</td>
    <td align="right">8.2988693</td>
    <td align="right">0.91780768</td>
    <td align="right">8.2988693</td>
    <td align="right">-0.11248745</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">1</td>
    <td align="right">-31.781421</td>
    <td align="right">1.4197083</td>
    <td align="right">-31.781421</td>
    <td align="right">0.75304395</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">0</td>
    <td align="right">26.433375</td>
    <td align="right">0.16679463</td>
    <td align="right">26.433375</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">1</td>
    <td align="right">0.0000000</td>
    <td align="right">0.0000000</td>
    <td align="right">-0.0000000</td>
    <td align="right">-0.0000000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">0</td>
    <td align="right">100.00000</td>
    <td align="right">100.00000</td>
    <td align="right">100.00000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">4</td>
    <td align="right">0.39679328E-08</td>
    <td align="right">0.23917392E-09</td>
    <td align="right">0.50600711E-10</td>
    <td align="right">-0.33077253E-16</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">3</td>
    <td align="right">-0.47155521E-02</td>
    <td align="right">0.18002608E-03</td>
    <td align="right">-0.21414543E-04</td>
    <td align="right">0.15205246E-07</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">2</td>
    <td align="right">3.7352663</td>
    <td align="right">0.13557542</td>
    <td align="right">0.27676382E-01</td>
    <td align="right">-0.26645566E-02</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">1</td>
    <td align="right">-32.150861</td>
    <td align="right">1.2617332</td>
    <td align="right">-2.2500244</td>
    <td align="right">0.46259143</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">0</td>
    <td align="right">30.306382</td>
    <td align="right">0.48858378</td>
    <td align="right">4.1084410</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">4</td>
    <td align="right">0.50600711E-10</td>
    <td align="right">0.23917392E-09</td>
    <td align="right">0.39679328E-08</td>
    <td align="right">-0.33077253E-16</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">3</td>
    <td align="right">-0.21414543E-04</td>
    <td align="right">0.18002608E-03</td>
    <td align="right">-0.47155521E-02</td>
    <td align="right">0.15205246E-07</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">2</td>
    <td align="right">0.27676382E-01</td>
    <td align="right">0.13557542</td>
    <td align="right">3.7352663</td>
    <td align="right">-0.26645566E-02</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">1</td>
    <td align="right">-2.2500244</td>
    <td align="right">1.2617332</td>
    <td align="right">-32.150861</td>
    <td align="right">0.46259143</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">0</td>
    <td align="right">4.1084410</td>
    <td align="right">0.48858378</td>
    <td align="right">30.306382</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">2</td>
    <td align="right">0.10247361E-09</td>
    <td align="right">0.60574106E-10</td>
    <td align="right">0.10247361E-09</td>
    <td align="right">0.0000000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">1</td>
    <td align="right">-0.50584445</td>
    <td align="right">0.29755555</td>
    <td align="right">-0.50584445</td>
    <td align="right">0.78279603E-09</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">0</td>
    <td align="right">4.3058444</td>
    <td align="right">3.5024444</td>
    <td align="right">4.3058444</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">4</td>
    <td align="right">0.19506467E-08</td>
    <td align="right">0.15435289E-08</td>
    <td align="right">0.19506467E-08</td>
    <td align="right">-0.25141121E-15</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">3</td>
    <td align="right">-0.56692498E-03</td>
    <td align="right">0.39225498E-03</td>
    <td align="right">-0.56692498E-03</td>
    <td align="right">0.15944936E-07</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">2</td>
    <td align="right">0.63084129</td>
    <td align="right">0.31945295</td>
    <td align="right">0.63084129</td>
    <td align="right">-0.70166957E-03</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">1</td>
    <td align="right">-13.348583</td>
    <td align="right">4.1793616</td>
    <td align="right">-13.348583</td>
    <td align="right">0.18018828</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">0</td>
    <td align="right">19.339852</td>
    <td align="right">2.1223361</td>
    <td align="right">19.339852</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">5</td>
    <td align="right">-0.16351050E-02</td>
    <td align="right">0.21407822E-05</td>
    <td align="right">-0.16351050E-02</td>
    <td align="right">0.20717459E-03</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">4</td>
    <td align="right">0.80626795E-01</td>
    <td align="right">0.52540893E-03</td>
    <td align="right">0.80626795E-01</td>
    <td align="right">-0.10958908E-01</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">3</td>
    <td align="right">-1.0445212</td>
    <td align="right">0.10655372E-01</td>
    <td align="right">-1.0445212</td>
    <td align="right">0.15954263</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">2</td>
    <td align="right">4.5581175</td>
    <td align="right">0.34805755E-01</td>
    <td align="right">4.5581175</td>
    <td align="right">-0.81721015</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">1</td>
    <td align="right">-7.3848538</td>
    <td align="right">0.18921463E-01</td>
    <td align="right">-7.3848538</td>
    <td align="right">1.5894417</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">0</td>
    <td align="right">3.8580805</td>
    <td align="right">0.90447247E-03</td>
    <td align="right">3.8580805</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">8</td>
    <td align="right">0.33581469E-11</td>
    <td align="right">0.37875195E-14</td>
    <td align="right">0.32946069E-13</td>
    <td align="right">-0.24815046E-15</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">7</td>
    <td align="right">-0.33535945E-07</td>
    <td align="right">0.19075059E-10</td>
    <td align="right">-0.57698276E-09</td>
    <td align="right">0.16411140E-11</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">6</td>
    <td align="right">0.63270277E-04</td>
    <td align="right">0.72728464E-07</td>
    <td align="right">0.35381525E-05</td>
    <td align="right">-0.11614312E-07</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">5</td>
    <td align="right">-0.13751614E-01</td>
    <td align="right">0.30012988E-04</td>
    <td align="right">-0.40153798E-02</td>
    <td align="right">0.19812775E-04</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">4</td>
    <td align="right">0.50692087</td>
    <td align="right">0.16065262E-02</td>
    <td align="right">0.45817787</td>
    <td align="right">-0.40083361E-02</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">3</td>
    <td align="right">-6.3221536</td>
    <td align="right">0.14194589E-01</td>
    <td align="right">-6.8133571</td>
    <td align="right">0.10062122</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">2</td>
    <td align="right">25.376971</td>
    <td align="right">0.23296129E-01</td>
    <td align="right">30.750942</td>
    <td align="right">-0.64274245</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">1</td>
    <td align="right">-35.581086</td>
    <td align="right">0.58847140E-02</td>
    <td align="right">-50.779900</td>
    <td align="right">1.4712287</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">0</td>
    <td align="right">16.078117</td>
    <td align="right">0.67803901E-04</td>
    <td align="right">26.433229</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowConstruction</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowConstruction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">Roughness</td>
    <td align="right">Conductance {W/m2-K}</td>
    <td align="right">SHGC</td>
    <td align="right">Solar Transmittance at Normal Incidence</td>
    <td align="right">Visible Transmittance at Normal Incidence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SGP_SINGLEPANEWINDOW</td>
    <td align="right">5</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">5.720</td>
    <td align="right">0.467</td>
    <td align="right">0.301</td>
    <td align="right">0.251</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SGP_DOUBLEPANEWINDOW</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">VerySmooth</td>
    <td align="right">2.245</td>
    <td align="right">0.222</td>
    <td align="right">0.120</td>
    <td align="right">0.182</td>
  </tr>
</table>
<br><br>
<b>WindowMaterial:Glazing</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowMaterial:Glazing-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Optical Data Type</td>
    <td align="right">Spectral Data Set Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Solar Transmittance</td>
    <td align="right">Front Solar Reflectance</td>
    <td align="right">Back Solar Reflectance</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Front Visible Reflectance</td>
    <td align="right">Back Visible Reflectance</td>
    <td align="right">Infrared Transmittance</td>
    <td align="right">Front Thermal Emissivity</td>
    <td align="right">Back Thermal Emissivity</td>
    <td align="right">Conductivity {W/m-K}</td>
    <td align="right">Dirt Factor</td>
    <td align="right">Solar Diffusing</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SGP_REF_D_TINT_6MM</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.00000E-003</td>
    <td align="right">0.30000</td>
    <td align="right">0.14000</td>
    <td align="right">0.36000</td>
    <td align="right">0.25000</td>
    <td align="right">0.18000</td>
    <td align="right">0.45000</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.82000</td>
    <td align="right">0.90000</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SGP_REF_B_CLEAR_LO_6MM</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.00000E-003</td>
    <td align="right">0.15000</td>
    <td align="right">0.22000</td>
    <td align="right">0.38000</td>
    <td align="right">0.20000</td>
    <td align="right">0.23000</td>
    <td align="right">0.33000</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.58000</td>
    <td align="right">0.90000</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SGP_CLEAR_6MM</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.00000E-003</td>
    <td align="right">0.77500</td>
    <td align="right">7.10000E-002</td>
    <td align="right">7.10000E-002</td>
    <td align="right">0.88100</td>
    <td align="right">8.00000E-002</td>
    <td align="right">8.00000E-002</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.90000</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>WindowMaterial:Gas</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowMaterial:Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">GasType</td>
    <td align="right">Thickness {m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SGP_ARGON_13MM</td>
    <td align="right">Argon</td>
    <td align="right">1.300E-002</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface View Factor Check Values</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface View Factor Check Values-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone/Enclosure Name</td>
    <td align="right">Original Check Value</td>
    <td align="right">Calculated Fixed Check Value</td>
    <td align="right">Final Check Value</td>
    <td align="right">Number of Iterations</td>
    <td align="right">Fixed RowSum Convergence</td>
    <td align="right">Used RowSum Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOT</td>
    <td align="right">1.776357E-015</td>
    <td align="right">8.288947E-004</td>
    <td align="right">8.288947E-004</td>
    <td align="right">11</td>
    <td align="right">8.288947E-004</td>
    <td align="right">8.288947E-004</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_MID1</td>
    <td align="right">0.000000</td>
    <td align="right">9.574247E-004</td>
    <td align="right">9.574247E-004</td>
    <td align="right">78</td>
    <td align="right">9.574247E-004</td>
    <td align="right">9.574247E-004</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_MID2</td>
    <td align="right">8.881784E-016</td>
    <td align="right">9.545664E-004</td>
    <td align="right">9.545664E-004</td>
    <td align="right">75</td>
    <td align="right">9.545664E-004</td>
    <td align="right">9.545664E-004</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_MID3</td>
    <td align="right">8.881784E-016</td>
    <td align="right">9.785078E-004</td>
    <td align="right">9.785078E-004</td>
    <td align="right">81</td>
    <td align="right">9.785078E-004</td>
    <td align="right">9.785078E-004</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE_MID4</td>
    <td align="right">0.000000</td>
    <td align="right">9.574247E-004</td>
    <td align="right">9.574247E-004</td>
    <td align="right">78</td>
    <td align="right">9.574247E-004</td>
    <td align="right">9.574247E-004</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORE_TOP</td>
    <td align="right">1.776357E-015</td>
    <td align="right">8.537152E-004</td>
    <td align="right">8.537152E-004</td>
    <td align="right">10</td>
    <td align="right">8.537152E-004</td>
    <td align="right">8.537152E-004</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">0.000000</td>
    <td align="right">9.637183E-004</td>
    <td align="right">9.637183E-004</td>
    <td align="right">34</td>
    <td align="right">9.637183E-004</td>
    <td align="right">9.637183E-004</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">1.776357E-015</td>
    <td align="right">8.408590E-004</td>
    <td align="right">8.408590E-004</td>
    <td align="right">28</td>
    <td align="right">8.408590E-004</td>
    <td align="right">8.408590E-004</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">1.776357E-015</td>
    <td align="right">9.664101E-004</td>
    <td align="right">9.664101E-004</td>
    <td align="right">33</td>
    <td align="right">9.664101E-004</td>
    <td align="right">9.664101E-004</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">0.000000</td>
    <td align="right">9.923803E-004</td>
    <td align="right">9.923803E-004</td>
    <td align="right">28</td>
    <td align="right">9.923803E-004</td>
    <td align="right">9.923803E-004</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE_MID_N</td>
    <td align="right">1.776357E-015</td>
    <td align="right">9.918103E-004</td>
    <td align="right">9.918103E-004</td>
    <td align="right">34</td>
    <td align="right">9.918103E-004</td>
    <td align="right">9.918103E-004</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE_MID_E</td>
    <td align="right">1.776357E-015</td>
    <td align="right">9.923803E-004</td>
    <td align="right">9.923803E-004</td>
    <td align="right">28</td>
    <td align="right">9.923803E-004</td>
    <td align="right">9.923803E-004</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE_MID_S</td>
    <td align="right">1.776357E-015</td>
    <td align="right">9.318837E-004</td>
    <td align="right">9.318837E-004</td>
    <td align="right">32</td>
    <td align="right">9.318837E-004</td>
    <td align="right">9.318837E-004</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE_MID_W</td>
    <td align="right">1.776357E-015</td>
    <td align="right">9.923803E-004</td>
    <td align="right">9.923803E-004</td>
    <td align="right">28</td>
    <td align="right">9.923803E-004</td>
    <td align="right">9.923803E-004</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">1.776357E-015</td>
    <td align="right">9.843621E-004</td>
    <td align="right">9.843621E-004</td>
    <td align="right">33</td>
    <td align="right">9.843621E-004</td>
    <td align="right">9.843621E-004</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">0.000000</td>
    <td align="right">8.408590E-004</td>
    <td align="right">8.408590E-004</td>
    <td align="right">28</td>
    <td align="right">8.408590E-004</td>
    <td align="right">8.408590E-004</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">0.000000</td>
    <td align="right">9.453048E-004</td>
    <td align="right">9.453048E-004</td>
    <td align="right">32</td>
    <td align="right">9.453048E-004</td>
    <td align="right">9.453048E-004</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">1.776357E-015</td>
    <td align="right">9.923803E-004</td>
    <td align="right">9.923803E-004</td>
    <td align="right">28</td>
    <td align="right">9.923803E-004</td>
    <td align="right">9.923803E-004</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BOT_PLENUM</td>
    <td align="right">0.000000</td>
    <td align="right">9.813168E-004</td>
    <td align="right">9.813168E-004</td>
    <td align="right">98</td>
    <td align="right">9.813168E-004</td>
    <td align="right">9.813168E-004</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">MID_PLENUM</td>
    <td align="right">3.552714E-015</td>
    <td align="right">9.678974E-004</td>
    <td align="right">9.678974E-004</td>
    <td align="right">101</td>
    <td align="right">9.678974E-004</td>
    <td align="right">9.678974E-004</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">TOP_PLENUM</td>
    <td align="right">0.000000</td>
    <td align="right">9.813168E-004</td>
    <td align="right">9.813168E-004</td>
    <td align="right">98</td>
    <td align="right">9.813168E-004</td>
    <td align="right">9.813168E-004</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BOT_TOILET</td>
    <td align="right">8.881784E-016</td>
    <td align="right">7.197846E-004</td>
    <td align="right">7.197846E-004</td>
    <td align="right">10</td>
    <td align="right">7.197846E-004</td>
    <td align="right">7.197846E-004</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BOT_STAIRS</td>
    <td align="right">5.329071E-015</td>
    <td align="right">6.401994E-004</td>
    <td align="right">6.401994E-004</td>
    <td align="right">10</td>
    <td align="right">6.401994E-004</td>
    <td align="right">6.401994E-004</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">MID_TOILET</td>
    <td align="right">0.000000</td>
    <td align="right">7.197846E-004</td>
    <td align="right">7.197846E-004</td>
    <td align="right">10</td>
    <td align="right">7.197846E-004</td>
    <td align="right">7.197846E-004</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">MID_STAIRS</td>
    <td align="right">3.552714E-015</td>
    <td align="right">6.401994E-004</td>
    <td align="right">6.401994E-004</td>
    <td align="right">10</td>
    <td align="right">6.401994E-004</td>
    <td align="right">6.401994E-004</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">TOP_TOILET</td>
    <td align="right">0.000000</td>
    <td align="right">7.197846E-004</td>
    <td align="right">7.197846E-004</td>
    <td align="right">10</td>
    <td align="right">7.197846E-004</td>
    <td align="right">7.197846E-004</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">TOP_STAIRS</td>
    <td align="right">0.000000</td>
    <td align="right">6.401994E-004</td>
    <td align="right">6.401994E-004</td>
    <td align="right">10</td>
    <td align="right">6.401994E-004</td>
    <td align="right">6.401994E-004</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BOT_PARKING</td>
    <td align="right">2.618059</td>
    <td align="right">7.623771E-004</td>
    <td align="right">7.623771E-004</td>
    <td align="right">9</td>
    <td align="right">25.000000</td>
    <td align="right">7.623771E-004</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BOT_PARKING_CORE</td>
    <td align="right">8.881784E-015</td>
    <td align="right">9.026489E-004</td>
    <td align="right">9.026489E-004</td>
    <td align="right">11</td>
    <td align="right">9.026489E-004</td>
    <td align="right">9.026489E-004</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">MID_PARKING</td>
    <td align="right">1.875411</td>
    <td align="right">7.099586E-004</td>
    <td align="right">7.099586E-004</td>
    <td align="right">7</td>
    <td align="right">30.000000</td>
    <td align="right">7.099586E-004</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">MID_PARKING_CORE</td>
    <td align="right">8.881784E-015</td>
    <td align="right">9.026489E-004</td>
    <td align="right">9.026489E-004</td>
    <td align="right">11</td>
    <td align="right">9.026489E-004</td>
    <td align="right">9.026489E-004</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">TOP_PARKING</td>
    <td align="right">2.096138</td>
    <td align="right">5.782253E-004</td>
    <td align="right">5.782253E-004</td>
    <td align="right">11</td>
    <td align="right">33.000000</td>
    <td align="right">5.782253E-004</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">TOP_PARKING_CORE</td>
    <td align="right">8.881784E-015</td>
    <td align="right">9.026489E-004</td>
    <td align="right">9.026489E-004</td>
    <td align="right">11</td>
    <td align="right">9.026489E-004</td>
    <td align="right">9.026489E-004</td>
  </tr>
</table>
<br><br>
<b>Surface Convection Parameters</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Convection Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Outside Model Assignment</td>
    <td align="right">Outside Area [m2]</td>
    <td align="right">Outside Perimeter [m]</td>
    <td align="right">Outside Height [m]</td>
    <td align="right">Inside Model Assignment</td>
    <td align="right">Inside Height [m]</td>
    <td align="right">Inside Perimeter Envelope [m]</td>
    <td align="right">Inside Hydraulic Diameter [m]</td>
    <td align="right">Window Wall Ratio</td>
    <td align="right">Window Location</td>
    <td align="right">Near Radiant {Yes/No}</td>
    <td align="right">Has Active HVAC {Yes/No}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOT_WALL_S</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_BOT_WALL_N</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_BOT_WALL_E</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">iz-BOT_TOILET_E</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">iz-BOT_STAIRS_E</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CEILING-CORE_BOT-AUTOCREATED</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CORE_BOT_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CORE_BOT_FLOOR_3</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CORE_BOT_FLOOR_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">iz-TOP_PARKING_SURFACE_INSIDE_B_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CORE_BOT_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CORE_BOT_INTERNALMASS</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CORE_MID1_WALL_S</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CORE_MID1_WALL_N</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORE_MID1_WALL_E</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CORE_MID1_WALL_W</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CORE_MID1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CORE_MID1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CORE_MID1_INTERNALMASS</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">CORE_MID2_WALL_S</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">12.48</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">CORE_MID2_WALL_N</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">12.48</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">CORE_MID2_WALL_E</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">12.48</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">iz-MID_STAIRS_E</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">12.48</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">CORE_MID2_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">12.48</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">CORE_MID2_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">12.48</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">CORE_MID2_INTERNALMASS</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">12.48</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">CORE_MID3_WALL_S</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">CORE_MID3_WALL_N</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">CORE_MID3_WALL_E</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">iz-MID_TOILET_E</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">CORE_MID3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">CORE_MID3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">CORE_MID3_INTERNALMASS</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">CORE_MID4_WALL_S</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">CORE_MID4_WALL_N</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">CORE_MID4_WALL_E</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">CORE_MID4_WALL_W</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">CORE_MID4_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">CORE_MID4_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">CORE_MID4_INTERNALMASS</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">13.09</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">CORE_TOP_WALL_S</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">CORE_TOP_WALL_N</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">CORE_TOP_WALL_E</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">iz-TOP_TOILET_E</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">iz-TOP_STAIRS_E</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">CORE_TOP_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">CORE_TOP_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">CORE_TOP_INTERNALMASS</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">0.00</td>
    <td align="right">26.18</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ZONE_BOT_N_WALL_N</td>
    <td align="right">0</td>
    <td align="right">886.77</td>
    <td align="right">262.43</td>
    <td align="right">78.30</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">37.42</td>
    <td align="right">7.15</td>
    <td align="right">0.82</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZONE_BOT_N_WALL_N_WINDOW</td>
    <td align="right">0</td>
    <td align="right">886.77</td>
    <td align="right">262.43</td>
    <td align="right">78.30</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">37.42</td>
    <td align="right">7.15</td>
    <td align="right">0.82</td>
    <td align="right">5</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZONE_BOT_N_WALL_W</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">37.42</td>
    <td align="right">7.15</td>
    <td align="right">0.82</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">CORE_BOT_WALL_N-AUTOCREATED</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">37.42</td>
    <td align="right">7.15</td>
    <td align="right">0.82</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZONE_BOT_E_WALL_N-AUTOCREATED</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.80</td>
    <td align="right">37.42</td>
    <td align="right">7.15</td>
    <td align="right">0.82</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">iz-BOT_TOILET_N</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
